Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
4D6,2.0,7.211,SHWR,1.88,53.3915,31.29,7.289999999999999,0.8376847350609088,1.5748473019145084,11.35622389410552,31.41018333333333,1.0,13.556679999999998,13.55668,0.43539576815616005,2528.6420581613593,0.3051526980854914,2.2004561058944785,0.7763836218513192,731.8783220628102,88.10103071140747,0.0006583108903075452,0.6989115381448022,0.5,7.5,0.6995698490351098,1.88,0.6995698490351098,0.5014380863257019,1083.6616520469993,150.2789699136041,2.687365675626262,201.5618786506994,1453.4627069501935,0.6989115381448022
2D7,2.0,5.502000000000002,SHWR,1.233,53.3915,32.91,8.909999999999998,0.8376847350609088,1.0328652783301004,5.682824761372213,33.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1382.4834972064807,0.20013472166989948,1.1011412386277872,0.5992722988390912,282.6942919053778,88.52208499572674,0.00025154769023322254,0.46567110733643746,0.5,7.5,0.5,1.233,0.4659226550266707,0.5095372864778354,559.5774344993836,101.70436832049863,2.6463619802506058,135.87131607801433,747.563981061235,0.46567110733643746
4D6,2.0,6.837999999999999,SHWR,1.84,53.3915,35.3,11.299999999999995,0.8376847350609088,1.541339912512072,10.539682321757546,35.41396666666667,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2361.2513966737465,0.29866008748792783,2.0422376782424503,0.7683005531378818,672.1825579563964,88.13002258500599,0.0006224363776657915,0.6847791390301808,0.5,7.5,0.6854015754078466,1.84,0.6854015754078466,0.5019919960743233,1007.9077769431266,147.3980369908053,2.6845575878711867,197.6446280207703,1351.4939664060273,0.6847791390301808
4D6,2.0,3.606,SHWR,1.5830000000000002,53.3915,36.82,12.82,0.8376847350609088,1.3260549356014188,4.781754097778717,36.8801,1.0,5.708298000000001,5.708298,0.45477831304572464,1112.13162927532,0.2569450643985814,0.9265439022212845,0.7079233343040688,280.9972298843572,88.30748399809309,0.0004298390611707781,0.5930501268171614,0.5,7.5,0.5934799658783322,1.5830000000000002,0.5934799658783322,0.5053946253364796,463.3532496747881,128.4950775581775,2.6673183443643436,172.0120695567221,620.2755228215399,0.5930501268171614
2D7,2.0,8.123,SHWR,1.237,53.3915,38.3,14.299999999999995,0.8376847350609088,1.0362160172703443,8.417182708287005,38.43538333333333,1.0,10.048150999999999,10.048151,0.475468703746284,2046.7174755709798,0.20078398272965584,1.6309682917129944,0.6007048382617595,419.71689995075883,88.51982496198679,0.0002531541568906448,0.4671419272056334,0.5,7.5,0.5,1.237,0.46739508136252406,0.5094934988663186,828.6841771715425,102.0170106083396,2.6465832639786595,136.2919331853389,1107.099373264508,0.4671419272056334
4D6,2.0,8.081,SHWR,1.893,53.3915,40.48,16.480000000000004,0.8376847350609088,1.5857372034703003,12.814342341243494,40.614683333333346,1.0,15.297332999999998,15.297333,0.43452228272146237,2847.5908047305534,0.3072627965296996,2.4829906587565027,0.7789387106981983,828.5680483981711,88.09153259617209,0.0006703493000271843,0.7034960302981461,0.5,7.5,0.7041663795981733,1.893,0.7041663795981733,0.5012567387992964,1221.9415306305673,151.21167313829568,2.688285119605149,202.83072399757089,1639.0750806243702,0.7034960302981461
2D7,2.0,3.668,SHWR,1.881,53.3915,40.93,16.93,0.8376847350609088,1.5756849866495697,5.779612531030621,40.99113333333333,1.0,6.899508,6.899508,0.4353286399910722,1286.7233180888895,0.30531501335043054,1.1198954689693792,0.7765814098594356,372.57549426741053,88.10030139806564,0.0006592302283219276,0.6992643404059319,0.5,7.5,0.6999235706342538,1.881,0.6999235706342538,0.5014241594375985,551.4866578037022,150.35077911769415,2.6874362843581383,201.65955649456313,739.6872532220576,0.6992643404059319
2E6,3.0,21.356,SHWR,1.3630000000000002,53.3385,54.78,6.780000000000001,0.8378242501398766,1.141954452940652,24.387579297000567,55.13593333333333,1.0,29.108228000000004,29.108228000000008,0.4682213337978948,5844.704380879562,0.22104554705934826,4.720648702999442,0.6435008957899315,1302.706027476918,88.43397634179237,0.0003096755594350631,0.5130613514224206,0.5,7.5,0.5133710269818557,1.3630000000000002,0.5133710269818557,0.508078029243957,2388.7861164224323,111.85550273564489,2.6549998507184425,149.55848887793422,3193.9710884771634,0.5130613514224206
1E1,3.0,16.245,SHWR,2.0,53.3385,56.79,8.79,0.8378242501398766,1.6756485002797532,27.22090988704459,57.06075,1.0,32.49,32.49,0.42727019999999993,5953.164720573905,0.32435149972024685,5.269090112955411,0.798730114891043,1804.809088330308,87.9995548895283,0.0007798554325987306,0.7407285294064768,0.5,7.5,0.7415083848390756,2.0,0.7415083848390756,0.499753998372696,2581.5922196662514,158.91611078277938,2.697204833946748,213.34693824334352,3465.8210117631156,0.7407285294064768
2E6,3.0,7.546,SHWR,1.332,53.3385,66.46000000000001,18.460000000000008,0.8378242501398766,1.1159819011863157,8.421199426351937,66.58576666666667,1.0,10.051272,10.051272,0.4700377287930562,2026.0461277665854,0.21601809881368442,1.6300725736480626,0.6333870151287742,442.76336584077853,88.45249128698087,0.0002951563208277719,0.5017419956045728,0.5,7.5,0.5020371519254005,1.332,0.5020371519254005,0.5084355773207372,826.0078494762115,109.46300682165538,2.653190097369381,146.33379188511498,1104.2347935650776,0.5017419956045728
1E1,3.0,5.502000000000002,SHWR,1.611,53.3385,69.78999999999999,21.789999999999992,0.8378242501398766,1.3497348669753413,7.42624123809833,69.8817,1.0,8.863722000000003,8.863722000000003,0.45300501018285294,1721.926920589386,0.2612651330246588,1.4374807619016734,0.7152769129128095,440.9322177374382,88.27657348781719,0.00044971919034419994,0.6028418546048236,0.5,7.5,0.6032915737951678,1.611,0.6032915737951678,0.5050475756443299,718.9119793726721,130.6637548841643,2.6703505733812447,174.9664522258265,962.6654201464976,0.6028418546048236
2D8,5.0,5.47,SHWR,1.443,53.1725,102.42,6.420000000000003,0.8382596740932433,1.2096087097165502,6.6165596421495305,102.51116666666668,1.0,7.893210000000001,7.89321,0.46344039999866665,1573.7523090341022,0.2333912902834499,1.2766503578504709,0.6684526846560406,367.1398073713542,88.34642291094909,0.0003544920939037022,0.5413907466074314,0.5,7.5,0.5417452387013351,1.443,0.5417452387013351,0.5071586070893115,646.5692739222883,118.20279230754814,2.663613626691287,158.17741824519027,865.2304778011908,0.5413907466074314
2D8,5.0,3.854,SHWR,2.0,53.1725,107.12,11.120000000000005,0.8382596740932433,1.6765193481864866,6.461305567910719,107.18423333333334,1.0,7.707999999999998,7.708,0.42727019999999993,1416.880236401285,0.3234806518135134,1.2466944320892805,0.7989207792135147,428.50171982500405,87.96067455202166,0.0007892264414393058,0.7396634223911583,0.5,7.5,0.7404526488325976,2.0,0.7404526488325976,0.4997971980048388,613.60890117226,159.21351872658533,2.701050503571312,213.82451903862628,824.0796963748656,0.7396634223911583
2D8,5.0,7.957000000000002,SHWR,1.474,53.1725,116.58,20.58,0.8382596740932433,1.235594759613441,9.831627502244148,116.71261666666666,1.0,11.728617999999999,11.728618000000003,0.461553402201241,2328.936410767128,0.23840524038655939,1.8969904977558536,0.6776498176667797,553.043527334703,88.3269560963821,0.0003714935808641906,0.552617843440084,0.5,7.5,0.5529893370209482,1.474,0.5529893370209482,0.5067847581875876,959.3531205061981,120.56718870255095,2.6655125177290033,161.37108252156835,1284.0297036241197,0.552617843440084
2D0,5.0,3.979,SHWR,2.0,53.1725,117.08,21.08,0.8382596740932433,1.6765193481864866,6.670870486434031,117.14631666666666,1.0,7.957999999999998,7.958,0.42727019999999993,1462.8350961703975,0.3234806518135134,1.2871295135659697,0.7989207792135147,442.39967389301796,87.96067455202166,0.0007892264414393058,0.7396634223911583,0.5,7.5,0.7404526488325976,2.0,0.7404526488325976,0.4997971980048388,633.5105910130831,159.21351872658533,2.701050503571312,213.82451903862628,850.807761254694,0.7396634223911583
2D9,6.0,12.237,SHWR,2.0,53.1125,128.79,8.789999999999992,0.838416481518885,1.67683296303777,20.51940496869319,128.99394999999998,1.0,24.474,24.474,0.42727019999999993,4504.005148708159,0.3231670369622298,3.9545950313068063,0.7989894608164019,1360.9256068310306,87.94663390066005,0.0007926329293755918,0.739279538322884,0.5,7.5,0.7400721712522595,2.0,0.7400721712522595,0.4998127566600366,1949.6097536487098,159.32089185655877,2.70243913727474,213.99698913438954,2618.681156037525,0.739279538322884
2D9,6.0,6.66,SHWR,2.0,53.1125,138.04,18.039999999999992,0.838416481518885,1.67683296303777,11.167707533831551,138.15099999999998,1.0,13.32,13.32,0.42727019999999993,2451.3094950066475,0.3231670369622298,2.1522924661684506,0.7989894608164019,740.6851794961726,87.94663390066005,0.0007926329293755918,0.739279538322884,0.5,7.5,0.7400721712522595,2.0,0.7400721712522595,0.4998127566600366,1061.0771397646815,159.32089185655877,2.70243913727474,213.99698913438954,1425.2199476350343,0.739279538322884
4D2,7.0,6.832999999999998,SHWR,1.311,53.045,151.93,7.930000000000009,0.8385925268339924,1.099394802679364,7.512164686708094,152.04388333333333,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1820.6525102000667,0.21160519732063596,1.445898313291905,0.6264366679454635,390.63472195708425,88.39686255234399,0.00029224703228009075,0.4927990176269647,0.5,7.5,0.5,1.311,0.4930912646592448,0.5087138359418957,739.210625212639,108.18244185755,2.658737020835237,144.6998833951229,988.7343032388745,0.4927990176269647
4D9,7.0,11.005,SHWR,1.464,53.045,153.86,9.860000000000014,0.8385925268339924,1.2276994592849648,13.510832549431038,154.04341666666667,1.0,16.111320000000003,16.11132,0.4621641310481449,3211.317762672331,0.23630054071503512,2.6004874505689615,0.674757870897079,756.7608266071446,88.30367846801502,0.00036950908263300164,0.5483901586388878,0.5,7.5,0.5487596677215208,1.464,0.5487596677215208,0.5069260159570939,1320.3003335126284,119.97276996934377,2.6678345478241967,160.61155511943377,1767.5301640893688,0.5483901586388878
4D9,7.0,13.101,SHWR,2.0,53.045,162.84,18.840000000000003,0.8385925268339924,1.6771850536679849,21.972801388104273,163.05835,1.0,26.202,26.202,0.42727019999999993,4828.285781814679,0.3228149463320152,4.229198611895732,0.7990665802515066,1457.4610918814897,87.93084607173668,0.0007964775625803888,0.73884836049928,0.5,7.5,0.7396448380618604,2.0,0.7396448380618604,0.49983022497429713,2088.84451127638,159.4416083716037,2.704000483854833,214.1909234031418,2806.115287504561,0.73884836049928
4D9,7.0,4.847,SHWR,2.0,53.045,163.41,19.41,0.8385925268339924,1.6771850536679849,8.129315955128723,163.49078333333333,1.0,9.694,9.694,0.42727019999999993,1786.3293782501903,0.3228149463320152,1.5646840448712778,0.7990665802515066,539.2194422066698,87.93084607173668,0.0007964775625803888,0.73884836049928,0.5,7.5,0.7396448380618604,2.0,0.7396448380618604,0.49983022497429713,772.8134757771633,159.4416083716037,2.704000483854833,214.1909234031418,1038.1834057350284,0.73884836049928
4D9,7.0,3.668,SHWR,2.0,53.045,164.6,20.599999999999994,0.8385925268339924,1.6771850536679849,6.151914776854169,164.66113333333334,1.0,7.336,7.336,0.42727019999999993,1351.816826783928,0.3228149463320152,1.1840852231458316,0.7990665802515066,408.0579562645068,87.93084607173668,0.0007964775625803888,0.73884836049928,0.5,7.5,0.7396448380618604,2.0,0.7396448380618604,0.49983022497429713,584.8318195070424,159.4416083716037,2.704000483854833,214.1909234031418,785.6523070427241,0.73884836049928
4D9,7.0,2.62,SHWR,2.0,53.045,164.79,20.789999999999992,0.8385925268339924,1.6771850536679849,4.3942248406101205,164.83366666666666,1.0,5.24,5.24,0.42727019999999993,965.5834477028056,0.3228149463320152,0.8457751593898798,0.7990665802515066,291.46996876036195,87.93084607173668,0.0007964775625803888,0.73884836049928,0.5,7.5,0.7396448380618604,2.0,0.7396448380618604,0.49983022497429713,417.7370139336017,159.4416083716037,2.704000483854833,214.1909234031418,561.1802193162315,0.73884836049928
2D7,8.0,5.502000000000002,SHWR,1.233,53.006,176.91,8.909999999999998,0.8386940671677904,1.0341097848178855,5.689672036068008,177.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1392.8102338520546,0.19889021518211442,1.0942939639319937,0.5993061519524617,283.05090095143635,88.43282184977754,0.0002592698829100848,0.4641064975090987,0.5,7.5,0.5,1.233,0.4643657673920088,0.5095834804696833,561.9244450314884,102.13094239031048,2.6552344866522533,136.55919943861292,751.3487153112485,0.4641064975090987
5D4,8.0,7.335,SHWR,2.0,53.006,179.63,11.629999999999995,0.8386940671677904,1.6773881343355808,12.303641965351483,179.75225,1.0,14.67,14.67,0.42727019999999993,2705.294315142587,0.32261186566441913,2.3663580346485142,0.7991110672016126,816.148905204981,87.92172802445276,0.0007987048689238607,0.7385995686157817,0.5,7.5,0.7393982734847055,2.0,0.7393982734847055,0.4998403008466297,1170.015517500818,159.51131799602155,2.7049021775155255,214.30292873923523,1571.9119823022904,0.7385995686157817
2D7,8.0,8.123,SHWR,1.237,53.006,182.3,14.300000000000011,0.8386940671677904,1.0374645610865567,8.4273246297061,182.43538333333333,1.0,10.048150999999999,10.048151,0.475468703746284,2062.0058406045036,0.19953543891344325,1.6208263702938994,0.6007404479855715,420.2475304899606,88.430557771443,0.0002609221482308133,0.4655724382013805,0.5,7.5,0.5,1.237,0.4658333603496113,0.5095399388447045,832.1604532429363,102.44496531366939,2.655456017730509,136.98202959270287,1112.7050263815254,0.4655724382013805
2D7,8.0,3.668,SHWR,1.881,53.006,184.93,16.930000000000007,0.8386940671677904,1.5775835403426135,5.7865764259767065,184.99113333333332,1.0,6.899508,6.899508,0.4353286399910722,1296.33475494761,0.3034164596573862,1.1129315740232926,0.7769546512486075,373.2036964396168,88.0102335598543,0.0006780015111674809,0.6969308178977505,0.5,7.5,0.697608819408918,1.881,0.697608819408918,0.5015152104288023,553.8691816048065,151.00032213871495,2.696353526025898,202.703434702457,743.5161984886123,0.6969308178977505
5D4,8.0,5.968,SHWR,1.259,53.006,187.03,19.03,0.8386940671677904,1.0559158305642482,6.301705676807432,187.12946666666667,1.0,7.513712000000001,7.513711999999999,0.47422981682855403,1537.889752515242,0.20308416943575183,1.2120063231925668,0.6085459887223693,318.3318489737649,88.41802186801935,0.00027016879392099957,0.47362916098606794,0.5,7.5,0.5,1.259,0.47389932977998894,0.5092989162160322,621.683674739399,104.16951654480546,2.6566823814342584,139.30457848050477,831.3697243716525,0.47362916098606794
6D4,9.0,3.013,SHWR,2.0,52.9875,197.25,5.25,0.8387421890747833,1.6774843781495663,5.054260431364644,197.30021666666667,1.0,6.026,6.026,0.42727019999999993,1111.6498976939372,0.32251562185043336,0.9717395686353557,0.7991321518495712,335.2777956899355,87.91740377154794,0.0007997629407111573,0.7384816371108718,0.5,7.5,0.7392814000515829,2.0,0.7392814000515829,0.4998450760991211,480.7072041096613,159.54437574167318,2.70532979709817,214.35604781791787,645.8547720753866,0.7384816371108718
6D4,9.0,11.005,SHWR,2.0,52.9875,197.65,5.650000000000006,0.8387421890747833,1.6774843781495663,18.460715581535986,197.83341666666664,1.0,22.01,22.01,0.42727019999999993,4060.307707972711,0.32251562185043336,3.5492844184640195,0.7991321518495712,1224.60409610612,87.91740377154794,0.0007997629407111573,0.7384816371108718,0.5,7.5,0.7392814000515829,2.0,0.7392814000515829,0.4998450760991211,1755.7858550371134,159.54437574167318,2.70532979709817,214.35604781791787,2358.9883062361864,0.7384816371108718
2D1,9.0,5.5760000000000005,SHWR,2.0,52.9875,200.14,8.139999999999986,0.8387421890747833,1.6774843781495663,9.353652892561984,200.2329333333333,1.0,11.152,11.152000000000001,0.42727019999999993,2057.2717655298356,0.32251562185043336,1.7983471074380166,0.7991321518495712,620.4809123023831,87.91740377154794,0.0007997629407111573,0.7384816371108718,0.5,7.5,0.7392814000515829,2.0,0.7392814000515829,0.4998450760991211,889.6194391355697,159.54437574167318,2.70532979709817,214.35604781791787,1195.2493226327101,0.7384816371108718
2D1,9.0,10.378,SHWR,1.916,52.9875,200.4,8.400000000000006,0.8387421890747833,1.6070300342672847,16.677757695625882,200.57296666666667,1.0,19.884248,19.884248,0.43297262879010195,3717.114290524641,0.3089699657327152,3.2064903043741184,0.7837862442760564,1085.0852732757633,87.98019974626317,0.0007126959997535431,0.7091096092522067,0.5,7.5,0.7098223052519602,1.916,0.7098223052519602,0.5010324948324131,1593.54929694211,153.55071275217864,2.6992671064625,206.1843343274454,2139.7810216502285,0.7091096092522067
6D4,9.0,9.957,SHWR,2.0,52.9875,211.47,19.47,0.8387421890747833,1.6774843781495663,16.702711953235234,211.63595,1.0,19.914,19.914,0.42727019999999993,3673.6468739922116,0.32251562185043336,3.211288046764765,0.7991321518495712,1107.9857323878816,87.91740377154794,0.0007997629407111573,0.7384816371108718,0.5,7.5,0.7392814000515829,2.0,0.7392814000515829,0.4998450760991211,1588.58334925984,159.54437574167318,2.70532979709817,214.35604781791787,2134.3431681230086,0.7384816371108718
2E9,10.0,8.984,SHWR,1.561,52.9165,232.29,16.289999999999992,0.8389266069084378,1.3095644333840712,11.765126869522495,232.4397333333333,1.0,14.024024,14.024023999999999,0.4561625256419957,2765.8013491738234,0.25143556661592853,2.258897130477502,0.7022749357402568,685.8550736390546,88.21152896538061,0.00043126494691414496,0.5827133612749611,0.5,7.5,0.5831446262218752,1.561,0.5831446262218752,0.505755928254786,1145.5544494623293,127.51051307461368,2.6768659605311527,170.8513413464349,1534.9284506563713,0.5827133612749611
2E9,10.0,7.59,SHWR,2.0,52.9165,233.61,17.610000000000017,0.8389266069084378,1.6778532138168756,12.734905892870085,233.7365,1.0,15.18,15.18,0.42727019999999993,2804.1620584245816,0.3221467861831243,2.4450941071299135,0.7992129631772249,844.8640519744602,87.9008138064032,0.000803832794447068,0.7380295429213205,0.5,7.5,0.7388333757157676,2.0,0.7388333757157676,0.49986337694089883,1211.9043207578297,159.67118850564293,2.706970293623293,214.55984067737992,1628.5091907413137,0.7380295429213205
1E5,10.0,7.119,SHWR,2.0,52.9165,234.01,18.009999999999987,0.8389266069084378,1.6778532138168756,11.944637029162335,234.12865,1.0,14.238,14.238,0.42727019999999993,2630.148839779261,0.3221467861831243,2.293362970837662,0.7992129631772249,792.4357293815787,87.9008138064032,0.000803832794447068,0.7380295429213205,0.5,7.5,0.7388333757157676,2.0,0.7388333757157676,0.49986337694089883,1136.699190971672,159.67118850564293,2.706970293623293,214.55984067737992,1527.4515057822675,0.7380295429213205
1E5,11.0,7.119,SHWR,2.0,52.919,258.01,18.009999999999987,0.8389201204877499,1.6778402409754998,11.944544675504586,258.12865,1.0,14.238,14.238,0.42727019999999993,2630.0225930389415,0.3221597590245002,2.293455324495417,0.7992101206182681,792.4267839869053,87.90139780346951,0.0008036892430486331,0.7380454480622862,0.5,7.5,0.7388491373053349,2.0,0.7388491373053349,0.4998627332395061,1136.6674139622824,159.66672481560366,2.7069125468484985,214.55266674520328,1527.4004345591022,0.7380454480622862
2D3,12.0,2.705,SHWR,1.746,52.8695,270.21,6.20999999999998,0.8390484544627841,1.4649786014920207,3.962767117035917,270.25508333333335,1.0,4.72293,4.72293,0.44428736987292866,908.021096532394,0.2810213985079792,0.7601628829640836,0.7483543461534553,246.16959323565166,88.07510420486119,0.0005661439222953701,0.648470476277659,0.5,7.5,0.6490366201999543,1.746,0.6490366201999543,0.5033781572557805,382.42942464162473,141.37871520947309,2.6901409653311927,189.6747742473266,513.0702643390185,0.648470476277659
2D3,12.0,4.129,SHWR,2.0,52.8695,271.27,7.269999999999982,0.8390484544627841,1.6780969089255682,6.9288621369536685,271.3388166666667,1.0,8.258,8.258,0.42727019999999993,1526.8555257641865,0.32190309107443205,1.3291378630463297,0.7992663638169656,459.70796567032386,87.88983678750961,0.0008065349161198165,0.7377307116611328,0.5,7.5,0.7385372465772526,2.0,0.7385372465772526,0.4998754691098509,659.6287454483876,159.75508487488196,2.708055699653593,214.6946851901519,886.4743551501371,0.7377307116611328
2D1,12.0,5.5760000000000005,SHWR,2.0,52.8695,272.14,8.139999999999986,0.8390484544627841,1.6780969089255682,9.357068364168967,272.23293333333334,1.0,11.152,11.152000000000001,0.42727019999999993,2061.9390679731428,0.32190309107443205,1.7949316358310332,0.7992663638169656,620.8117259815273,87.88983678750961,0.0008065349161198165,0.7377307116611328,0.5,7.5,0.7385372465772526,2.0,0.7385372465772526,0.4998754691098509,890.7943532623419,159.75508487488196,2.708055699653593,214.6946851901519,1197.137564620287,0.7377307116611328
2D1,12.0,10.378,SHWR,1.916,52.8695,272.4,8.399999999999977,0.8390484544627841,1.6076168387506942,16.683847552554706,272.5729666666666,1.0,19.884248,19.884248,0.43297262879010195,3725.5472534908877,0.3083831612493059,3.200400447445297,0.7839056910828905,1085.6469147616442,87.95267262200312,0.0007187877221582761,0.7083879206337682,0.5,7.5,0.7091067083559265,1.916,0.7091067083559265,0.501060933451709,1595.644964788932,153.75264644333512,2.7019910789481485,206.50902038792958,2143.150613585933,0.7083879206337682
6D5,13.0,6.97,SHWR,1.4409999999999998,52.80200000000001,295.52,7.519999999999982,0.8392231261455352,1.2093205247757162,8.428964057686741,295.63616666666667,1.0,10.04377,10.043769999999999,0.46356150137828883,2017.3746302197912,0.23167947522428373,1.6148059423132577,0.6679771132740532,467.37379323478376,88.26180604011645,0.0003635464211538819,0.5389294438367803,0.5,7.5,0.5392929902579342,1.4409999999999998,0.5392929902579342,0.5072394283433063,826.1387499606509,118.52779769880215,2.6720169296300242,158.74121620404745,1106.4262769422107,0.5389294438367803
2D4,13.0,4.476,SHWR,2.0,52.80200000000001,296.47,8.470000000000027,0.8392231261455352,1.6784462522910704,7.512725425254831,296.5446,1.0,8.952,8.952,0.42727019999999993,1657.3151973050892,0.3215537477089296,1.4392745747451687,0.7993429253359136,498.49318384282884,87.87407897586537,0.0008104267826196665,0.7373021539878954,0.5,7.5,0.7381125807705151,2.0,0.7381125807705151,0.49989280429428445,715.602758859028,159.8755046601939,2.7096137528399824,214.8882605399674,961.839854176894,0.7373021539878954
6D5,13.0,3.717,SHWR,2.0,52.80200000000001,297.1,9.100000000000025,0.8392231261455352,1.6784462522910704,6.238784719765909,297.1619500000001,1.0,7.434,7.434,0.42727019999999993,1376.2825264483952,0.3215537477089296,1.1952152802340912,0.7993429253359136,413.96317344588795,87.87407897586537,0.0008104267826196665,0.7373021539878954,0.5,7.5,0.7381125807705151,2.0,0.7381125807705151,0.49989280429428445,594.2572508219408,159.8755046601939,2.7096137528399824,214.8882605399674,798.7396644270589,0.7373021539878954
6D5,13.0,1.859,SHWR,2.0,52.80200000000001,297.31,9.310000000000002,0.8392231261455352,1.6784462522910704,3.1202315830091,297.3409833333333,1.0,3.718,3.718,0.42727019999999993,688.3263967359609,0.3215537477089296,0.5977684169909001,0.7993429253359136,207.03727184178254,87.87407897586537,0.0008104267826196665,0.7373021539878954,0.5,7.5,0.7381125807705151,2.0,0.7381125807705151,0.49989280429428445,297.2085631633005,159.8755046601939,2.7096137528399824,214.8882605399674,399.4772763437994,0.7373021539878954
6D5,13.0,5.421,SHWR,2.0,52.80200000000001,308.55,20.55000000000001,0.8392231261455352,1.6784462522910704,9.098857133669895,308.64035,1.0,10.842,10.842,0.42727019999999993,2007.2175345377323,0.3215537477089296,1.7431428663301074,0.7993429253359136,603.7380584477156,87.87407897586537,0.0008104267826196665,0.7373021539878954,0.5,7.5,0.7381125807705151,2.0,0.7381125807705151,0.49989280429428445,866.6851107629112,159.8755046601939,2.7096137528399824,214.8882605399674,1164.9092603871634,0.7373021539878954
4D7,14.0,3.275,SHWR,2.0,52.68550000000001,318.5,6.5,0.8395237063604779,1.6790474127209558,5.49888027666113,318.5545833333333,1.0,6.55,6.55,0.42727019999999993,1215.3309420375424,0.32095258727904424,1.0511197233388698,0.7994747030622731,364.92831582661324,87.84690169396497,0.0008171748801962808,0.7365641951642332,0.5,7.5,0.7373813700444295,2.0,0.7373813700444295,0.4999226372312675,524.2723081839039,160.0831475370699,2.7123006916753183,215.22212391575263,704.8524558240898,0.7365641951642332
4D8,14.0,12.053,SHWR,1.585,52.68550000000001,320.25,8.25,0.8395237063604779,1.3306450745813574,16.0382650839291,320.4508833333333,1.0,19.104005,19.104005,0.4546520741766412,3771.848590473218,0.2543549254186426,3.065739916070899,0.7088310791563854,943.6886045440937,88.14216500734935,0.0004545798400985568,0.5901443658558918,0.5,7.5,0.5905989456959904,1.585,0.5905989456959904,0.5054957819464435,1562.6294719500527,129.64651721148698,2.683716270661742,173.8277560186859,2095.1459432932215,0.5901443658558918
4D7,14.0,0.0,SHWR,1.81,52.68550000000001,332.63,20.629999999999995,0.8395237063604779,1.519537908512465,0.0,332.63,4.0,0.0,0.0,0.44006731692125994,0.0,0.2904620914875351,0.0,0.7626218178021764,0.0,87.986979952521,0.0006282871876175378,0.670047257514592,0.5,7.5,0.6706755447022096,1.81,0.6706755447022096,0.5025595270152697,0.0,146.36951443010494,2.698771431726601,196.53230860614724,0.0,0.670047257514592
4D7,14.0,7.205000000001292,SHWR,1.632,52.68550000000001,332.63,20.629999999999995,0.8395237063604779,1.3701026887802998,9.871589872663831,332.7500833333333,4.0,11.758560000002108,11.758560000002108,0.45166678050738585,2306.337925667947,0.2618973112197001,1.8869701273382777,0.7210392536592294,590.8463874908962,88.11076198487632,0.0004869297183622834,0.6069342683054433,0.5,7.5,0.6074211980238056,1.632,0.6074211980238056,0.5049003307519225,959.5778962469792,133.18222015916822,2.686768267735101,178.62061774337064,1286.9615508412164,0.6069342683054433
4D7,14.0,0.1310000000000855,SHWR,1.632,52.68550000000001,332.7500833333333,20.75008333333335,0.8395237063604779,1.3701026887802998,0.1794834522303364,332.7522666666667,4.0,0.2137920000001395,0.2137920000001395,0.45166678050738585,41.93341683034615,0.2618973112197001,0.034308547769803105,0.7210392536592294,10.742661590748648,88.11076198487632,0.0004869297183622834,0.6069342683054433,0.5,7.5,0.6074211980238056,1.632,0.6074211980238056,0.5049003307519225,17.446870840862424,133.18222015916822,2.686768267735101,178.62061774337064,23.399300924396826,0.6069342683054433
4D8,14.0,11.005,SHWR,1.614,52.68550000000001,332.8,20.80000000000001,0.8395237063604779,1.354991262065811,14.911678839034257,332.9834166666667,1.0,17.76207,17.76207,0.4528142617271233,3492.724456786917,0.2590087379341887,2.850391160965747,0.7164265675767459,886.802270428475,88.12285378711415,0.00047431176638146333,0.6005101833416346,0.5,7.5,0.6009844951080161,1.614,0.6009844951080161,0.5051295338488925,1450.797261884401,131.8307371089869,2.6855934107083956,176.78813907702497,1945.5534705426599,0.6005101833416346
4D8,14.0,8.516,SHWR,1.575,52.68550000000001,333.73,21.730000000000015,0.8395237063604779,1.3222498375177527,11.26027961630118,333.87193333333335,1.0,13.4127,13.4127,0.4552826035570312,2651.8436697215275,0.25275016248224735,2.1524203836988183,0.7061645624512961,660.060382688352,88.14877498600563,0.00044794301487860455,0.5865654171007613,0.5,7.5,0.5870133601156399,1.575,0.5870133601156399,0.5056212001767791,1097.6390891406324,128.89139139744393,2.683073515890217,172.80463918815238,1471.6043073263056,0.5865654171007613
6D6,15.0,4.833,SHWR,2.0,52.57600000000001,342.26,6.259999999999992,0.8398052031270025,1.679610406254005,8.117557093425606,342.34055,1.0,9.666,9.666,0.42727019999999993,1797.2484675100025,0.3203895937459952,1.5484429065743948,0.7995981469615766,538.797662690174,87.82137987989881,0.0008235534347339479,0.7358725318511696,0.5,7.5,0.7366960852859036,2.0,0.7366960852859036,0.49995057843952173,774.6240197932755,160.2780922394528,2.7148237108166824,215.53565823075573,1041.6838362292424,0.7358725318511696
2D8,15.0,5.47,SHWR,1.443,52.57600000000001,342.42,6.420000000000017,0.8398052031270025,1.2118389081122647,6.628758827374088,342.51116666666667,1.0,7.893210000000001,7.89321,0.46344039999866665,1591.865149752617,0.23116109188773548,1.2644511726259131,0.6686570783223218,367.92918383655876,88.2083008053378,0.0003709449462735437,0.5385996571234622,0.5,7.5,0.5389706020697358,1.443,0.5389706020697358,0.5072500345917402,650.7785295383081,118.97230887354812,2.67732598857645,159.41805848589158,872.0167799178269,0.5385996571234622
6D6,15.0,3.667,SHWR,2.0,52.57600000000001,343.91,7.910000000000025,0.8398052031270025,1.679610406254005,6.1591313597334345,343.9711166666667,1.0,7.334,7.334,0.42727019999999993,1363.6478647546403,0.3203895937459952,1.1748686402665642,0.7995981469615766,408.8084065973242,87.82137987989881,0.0008235534347339479,0.7358725318511696,0.5,7.5,0.7366960852859036,2.0,0.7366960852859036,0.49995057843952173,587.7397642420734,160.2780922394528,2.7148237108166824,215.53565823075573,790.3692587321813,0.7358725318511696
6D6,15.0,9.833,SHWR,2.0,52.57600000000001,344.2,8.199999999999989,0.8398052031270025,1.679610406254005,16.51560912469563,344.36388333333326,1.0,19.666,19.666,0.42727019999999993,3656.5992511950867,0.3203895937459952,3.1503908753043706,0.7995981469615766,1096.212997565173,87.82137987989881,0.0008235534347339479,0.7358725318511696,0.5,7.5,0.7366960852859036,2.0,0.7366960852859036,0.49995057843952173,1576.0144809905394,160.2780922394528,2.7148237108166824,215.53565823075573,2119.3621273830213,0.7358725318511696
2D8,15.0,3.854,SHWR,2.0,52.57600000000001,347.12,11.120000000000005,0.8398052031270025,1.679610406254005,6.473218505702934,347.1842333333333,1.0,7.707999999999998,7.708,0.42727019999999993,1433.1875840644627,0.3203895937459952,1.2347814942970654,0.7995981469615766,429.6557401216492,87.82137987989881,0.0008235534347339479,0.7358725318511696,0.5,7.5,0.7366960852859036,2.0,0.7366960852859036,0.49995057843952173,617.7117674908511,160.2780922394528,2.7148237108166824,215.53565823075573,830.6744268213326,0.7358725318511696
2D8,15.0,7.957000000000002,SHWR,1.474,52.57600000000001,356.58,20.579999999999984,0.8398052031270025,1.2378728694092016,9.849754421889019,356.71261666666663,1.0,11.728617999999999,11.728618000000003,0.461553402201241,2355.740917429085,0.23612713059079846,1.8788635781109837,0.6778784152582906,554.2501002877966,88.18877836016634,0.00038867282700105754,0.5497698015408837,0.5,7.5,0.5501584743678848,1.474,0.5501584743678848,0.506879383808379,965.6072544480257,121.35318014930571,2.679228020060185,162.638079037998,1294.1111949053504,0.5497698015408837
6D1,16.0,7.832999999999998,SHWR,2.0,52.5465,366.29,6.2900000000000205,0.8398808713682979,1.6797617427365958,13.157573730855756,366.42055000000005,1.0,15.666,15.665999999999997,0.42727019999999993,2914.498059853335,0.320238257263404,2.508426269144243,0.799631334892098,873.3617930638281,87.81450786030217,0.0008252778255467552,0.7356865160735804,0.5,7.5,0.7365117938991271,2.0,0.7365117938991271,0.49995808960797083,1255.8693935663796,160.3305749478335,2.7155030191871177,215.6200819854942,1688.9521021923758,0.7356865160735804
2D5,16.0,9.833,SHWR,1.411,52.5465,369.06,9.060000000000002,0.8398808713682979,1.1850719095006683,11.652812086120074,369.2238833333333,1.0,13.874363,13.874363,0.4653684831321041,2811.338012836994,0.2259280904993315,2.2215509138799265,0.6588825278023585,637.3343212597847,88.221370528835,0.0003541718854055409,0.5269127016075832,0.5,7.5,0.5272668734929887,1.411,0.5272668734929887,0.5076320717830055,1145.9577948687643,116.54203141144761,2.67606419241273,156.1426208610497,1535.3503909267017,0.5269127016075832
6D1,16.0,7.584,SHWR,1.935,52.5465,369.95,9.949999999999989,0.8398808713682979,1.6251694860976569,12.325285382564628,370.0764,1.0,14.67504,14.67504,0.43168851598879127,2758.3719863943656,0.3098305139023434,2.349754617435372,0.7878371535766933,806.0500586297509,87.86334694618634,0.0007551510102689063,0.7130577216588854,0.5,7.5,0.7138128726691543,1.935,0.7138128726691543,0.500873550622123,1180.6300775632706,155.67379714705572,2.7107944870263707,209.2641680112244,1587.0594501971257,0.7130577216588854
6D1,16.0,5.7189999999999985,SHWR,1.887,52.5465,370.14,10.139999999999986,0.8398808713682979,1.584855204271978,9.063786913231443,370.23531666666673,1.0,10.791752999999998,10.791752999999998,0.43492564962151087,2043.6666690349373,0.30214479572802166,1.7279660867685556,0.778583825904644,585.7922701871419,87.89883077597649,0.0007067254997021877,0.6962799222430933,0.5,7.5,0.6969866477427955,1.887,0.6969866477427955,0.5015396487975179,870.4681212380609,152.2063509771046,2.7073689375701604,204.53662366568003,1169.7449507440238,0.6962799222430933
2D5,16.0,6.5,SHWR,2.0,52.5465,370.68,10.680000000000009,0.8398808713682979,1.6797617427365958,10.918451327787874,370.78833333333336,1.0,13.0,13.0,0.42727019999999993,2418.5161992910353,0.320238257263404,2.081548672212126,0.799631334892098,724.7353063851506,87.81450786030217,0.0008252778255467552,0.7356865160735804,0.5,7.5,0.7365117938991271,2.0,0.7365117938991271,0.49995808960797083,1042.1487371609178,160.3305749478335,2.7155030191871177,215.6200819854942,1401.5305329057123,0.7356865160735804
6D1,16.0,5.222,SHWR,2.0,52.5465,373.38,13.379999999999995,0.8398808713682979,1.6797617427365958,8.771715820570506,373.46703333333335,1.0,10.444,10.444,0.42727019999999993,1942.9987065688902,0.320238257263404,1.6722841794294958,0.799631334892098,582.2411953758857,87.81450786030217,0.0008252778255467552,0.7356865160735804,0.5,7.5,0.7365117938991271,2.0,0.7365117938991271,0.49995808960797083,837.2462623775866,160.3305749478335,2.7155030191871177,215.6200819854942,1125.968068128251,0.7356865160735804
6D1,16.0,13.055,SHWR,2.0,52.5465,378.0,18.0,0.8398808713682979,1.6797617427365958,21.92928955142627,378.21758333333327,1.0,26.11,26.11,0.42727019999999993,4857.496766422226,0.320238257263404,4.180710448573739,0.799631334892098,1455.602988439714,87.81450786030217,0.0008252778255467552,0.7356865160735804,0.5,7.5,0.7365117938991271,2.0,0.7365117938991271,0.49995808960797083,2093.1156559439664,160.3305749478335,2.7155030191871177,215.6200819854942,2814.9201703206268,0.7356865160735804
6D1,16.0,3.73,SHWR,1.662,52.5465,380.3,20.30000000000001,0.8398808713682979,1.3958820082141112,5.206639890638635,380.36216666666667,1.0,6.19926,6.19926,0.4497431750842484,1213.9686660192472,0.2661179917858887,0.9926201093613649,0.728644623527459,314.92118601295965,88.05821322749333,0.0005138492557639207,0.616885588930584,0.5,7.5,0.6173994381863479,1.662,0.6173994381863479,0.5045416928205215,505.91221590412397,135.63330185097158,2.691936365997086,181.99792105911988,678.8522455505172,0.616885588930584
1E8,18.0,8.908999999999997,SHWR,2.0,52.4885,421.22,13.220000000000026,0.8400294345840366,1.6800588691680731,14.967644465418363,421.36848333333336,1.0,17.817999999999994,17.817999999999994,0.42727019999999993,3318.520883250659,0.31994113083192693,2.8503555345816363,0.7996965010269267,993.5900337710514,87.80100136809412,0.0008286755534751,0.7353211884991578,0.5,7.5,0.7361498640526329,2.0,0.7361498640526329,0.4999728371273802,1429.3039762302412,160.4337160433541,2.7168381027602893,215.78601283505648,1922.4375883475175,0.7353211884991578
1E9,18.0,6.2879999999999985,SHWR,2.0,52.4885,424.02,16.019999999999982,0.8400294345840366,1.6800588691680731,10.564210169328843,424.1248,1.0,12.576,12.575999999999997,0.42727019999999993,2342.222394643635,0.31994113083192693,2.011789830671156,0.7996965010269267,701.2789462736977,87.80100136809412,0.0008286755534751,0.7353211884991578,0.5,7.5,0.7361498640526329,2.0,0.7361498640526329,0.4999728371273802,1008.8072064806104,160.4337160433541,2.7168381027602893,215.78601283505648,1356.8624487068348,0.7353211884991578
4D8,20.0,12.053,SHWR,1.585,52.4825,464.25,8.25,0.8400447874595113,1.331470988123325,16.048219819850438,464.4508833333333,1.0,19.104005,19.104005,0.4546520741766412,3786.4847862481197,0.25352901187667454,3.055785180149558,0.7089383858666395,944.41728879126,88.09517599239439,0.00046149388849614503,0.589113684427723,0.5,7.5,0.5895751783162192,1.585,0.5895751783162192,0.505531645706996,1566.0849320750795,129.9332060130324,2.688376407783375,174.28996060611502,2100.7168951855047,0.589113684427723
4D8,20.0,11.005,SHWR,1.614,52.4825,476.8,20.80000000000001,0.8400447874595113,1.3558322869596513,14.920934317990966,476.9834166666667,1.0,17.76207,17.76207,0.4528142617271233,3506.277545600301,0.25816771304034875,2.8411356820090377,0.7165419781072457,887.4956420464227,88.07584555201059,0.0004815016919335058,0.5994617224165149,0.5,7.5,0.5999432241084484,1.614,0.5999432241084484,0.5051664535250588,1454.0097497984443,132.1226487776869,2.6902545693361253,177.25869017058142,1950.7318853272486,0.5994617224165149
4D8,20.0,8.516,SHWR,1.575,52.4825,477.73,21.730000000000015,0.8400447874595113,1.3230705402487302,11.267268720758187,477.87193333333335,1.0,13.4127,13.4127,0.4552826035570312,2662.1338237888226,0.2519294597512696,2.145431279241812,0.7062690938727558,660.5678407139171,88.10179252153546,0.0004547640316807655,0.5855408771238713,0.5,7.5,0.585995641155552,1.575,0.585995641155552,0.505656701937854,1100.0651904529168,129.1762788225595,2.6877333027498027,173.26396434626696,1475.5159203728094,0.5855408771238713
2D3,21.0,2.705,SHWR,1.746,52.54050000000001,486.21,6.20999999999998,0.8398962527717961,1.4664588573395558,3.9667712091035,486.2550833333333,1.0,4.72293,4.72293,0.44428736987292866,913.7516945653911,0.279541142660444,0.756158790896501,0.7486035301755474,246.50038134589087,87.99869782489858,0.0005799408869966438,0.6466354802732555,0.5,7.5,0.6472154211602521,1.746,0.6472154211602521,0.5034462164324578,383.81498503859115,141.8909371676862,2.697710751190037,190.49960852663466,515.3014410645468,0.6466354802732555
4D1,21.0,15.833,SHWR,2.0,52.54050000000001,486.41,6.410000000000025,0.8398962527717961,1.6797925055435925,26.596154740271697,486.6738833333334,1.0,31.666,31.666,0.42727019999999993,5891.8072512998215,0.3202074944564078,5.069845259728305,0.7996380814215444,1765.390933317762,87.81311035442639,0.0008256288595320793,0.7356486990874391,0.5,7.5,0.7364743279469712,2.0,0.7364743279469712,0.4999596164547054,2538.6829716177213,160.341247496856,2.715641162367858,215.63725061591694,3414.184589001813,0.7356486990874391
4D1,21.0,13.5,SHWR,2.0,52.54050000000001,486.81,6.810000000000002,0.8398962527717961,1.6797925055435925,22.67719882483849,487.035,1.0,27.0,27.0,0.42727019999999993,5023.646680512069,0.3202074944564078,4.322801175161505,0.7996380814215444,1505.25974861301,87.81311035442639,0.0008256288595320793,0.7356486990874391,0.5,7.5,0.7364743279469712,2.0,0.7364743279469712,0.4999596164547054,2164.606841207556,160.341247496856,2.715641162367858,215.63725061591694,2911.102883314879,0.7356486990874391
2D3,21.0,4.129,SHWR,2.0,52.54050000000001,487.27,7.269999999999982,0.8398962527717961,1.6797925055435925,6.935863255389492,487.33881666666673,1.0,8.258,8.258,0.42727019999999993,1536.4916402840242,0.3202074944564078,1.3221367446105077,0.7996380814215444,460.386481631342,87.81311035442639,0.0008256288595320793,0.7356486990874391,0.5,7.5,0.7364743279469712,2.0,0.7364743279469712,0.4999596164547054,662.0490109145184,160.341247496856,2.715641162367858,215.63725061591694,890.3662077931209,0.7356486990874391
2D6,22.0,6.837999999999999,SHWR,2.0,52.52900000000001,511.31,7.310000000000002,0.8399257255366491,1.6798514510732983,11.48682422243921,511.42396666666673,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2545.1278865020613,0.320148548926702,2.1891757775607883,0.7996510089101486,762.4810192548879,87.81043198380658,0.000826301968110843,0.7355762323288294,0.5,7.5,0.7364025342969402,2.0,0.7364025342969402,0.4999625421097876,1096.553314319946,160.36170142146037,2.7159059167408275,215.67015498285417,1474.7525197727566,0.7355762323288294
4D3,23.0,3.406,SHWR,1.405,52.4575,540.56,12.559999999999945,0.8401087260662751,1.1803527601231163,4.020281500979334,540.6167666666666,1.0,4.78543,4.78543,0.46572770267764124,972.0583711642058,0.22464723987688373,0.765148499020666,0.6570435071323336,219.26997332682538,88.20452886335394,0.00035332787761688245,0.5243423386120247,0.5,7.5,0.5246956664896416,1.405,0.5246956664896416,0.5077152161668582,395.7415090243445,116.18952114631371,2.6777427177926523,155.69547850518276,530.2987997886526,0.5243423386120247
4D3,23.0,1.965,SHWR,1.888,52.4575,548.61,20.610000000000014,0.8401087260662751,1.5861252748131272,3.116736165007795,548.64275,1.0,3.70992,3.70992,0.4348584478415708,703.6420110999779,0.3018747251868729,0.5931838349922053,0.7788667176005224,201.50775224961353,87.87741326934297,0.0007122371488873513,0.6960987971939887,0.5,7.5,0.6968110343428761,1.888,0.6968110343428761,0.5015465440691981,299.5215823547511,152.42828618562396,2.7094863699747065,204.87599934851062,402.5813387198234,0.6960987971939887
2D0,23.0,3.979,SHWR,2.0,52.4575,549.08,21.080000000000037,0.8401087260662751,1.6802174521325501,6.685585242035415,549.1463166666667,1.0,7.957999999999998,7.958,0.42727019999999993,1483.0160250934948,0.31978254786745014,1.2724147579645841,0.7997312852299434,443.8253339729186,87.79378487774754,0.0008304956083458048,0.7351261434245455,0.5,7.5,0.7359566390328913,2.0,0.7359566390328913,0.499980708459558,638.5850092727958,160.4888186159326,2.7175514071429094,215.87467023583662,858.9653128683939,0.7351261434245455
3E7,25.0,8.385,SHWR,2.0,52.3495,585.82,9.820000000000052,0.8403843544744256,1.6807687089488512,14.093245624536117,585.9597500000001,1.0,16.77,16.77,0.42727019999999993,3131.6032757489343,0.31923129105114884,2.676754375463883,0.7998522194904343,935.7274019996236,87.76865712093648,0.0008368584039913918,0.7344478048262817,0.5,7.5,0.7352846632302731,2.0,0.7352846632302731,0.5000080716949145,1347.3072964542714,160.6806555103484,2.720034974228273,216.1833794728911,1812.6976368801918,0.7344478048262817
3E7,25.0,3.406,SHWR,2.0,52.3495,586.25,10.25,0.8403843544744256,1.6807687089488512,5.724698222679787,586.3067666666667,1.0,6.812,6.812,0.42727019999999993,1272.0621058080942,0.31923129105114884,1.087301777320213,0.7998522194904343,380.09392143240524,87.76865712093648,0.0008368584039913918,0.7344478048262817,0.5,7.5,0.7352846632302731,2.0,0.7352846632302731,0.5000080716949145,547.2783126682467,160.6806555103484,2.720034974228273,216.1833794728911,736.320590484667,0.7344478048262817
2D9,26.0,12.237,SHWR,2.0,52.362,608.79,8.789999999999964,0.8403525016762987,1.6807050033525974,20.566787126025734,608.9939499999998,1.0,24.474,24.474,0.42727019999999993,4569.15100973645,0.3192949966474025,3.907212873974265,0.7998382422659222,1365.5172482992702,87.77156434857284,0.000836120220901182,0.7345262231013154,0.5,7.5,0.7353623433222166,2.0,0.7353623433222166,0.5000049093737446,1965.9776087378102,160.6584627553984,2.7197476429978846,216.14766208003417,2644.998940873378,0.7345262231013154
2D9,26.0,6.66,SHWR,2.0,52.362,618.04,18.039999999999964,0.8403525016762987,1.6807050033525974,11.193495322328301,618.151,1.0,13.32,13.32,0.42727019999999993,2486.7651977482033,0.3192949966474025,2.1265046776717007,0.7998382422659222,743.1841851493945,87.77156434857284,0.000836120220901182,0.7345262231013154,0.5,7.5,0.7353623433222166,2.0,0.7353623433222166,0.5000049093737446,1069.9853619509533,160.6584627553984,2.7197476429978846,216.14766208003417,1439.5434294530276,0.7345262231013154
6D1,27.0,7.832999999999998,SHWR,2.0,52.308,630.29,6.2899999999999645,0.8404900146749187,1.6809800293498374,13.167116569897274,630.4205499999998,1.0,15.666,15.665999999999997,0.42727019999999993,2927.7499455668717,0.3190199706501627,2.498883430102724,0.7998985867943808,874.2873249120397,87.75900714563653,0.000839312459004482,0.734187630639035,0.5,7.5,0.7350269430980395,2.0,0.7350269430980395,0.5000185617606613,1259.188554185798,160.7543156116173,2.720988691340034,216.30193714296647,1694.293073640856,0.734187630639035
4D4,27.0,9.04,SHWR,2.0,52.308,631.6,7.600000000000023,0.8404900146749187,1.6809800293498374,15.196059465322527,631.7506666666667,1.0,18.08,18.08,0.42727019999999993,3378.8918049182334,0.3190199706501627,2.8839405346774702,0.7998985867943808,1009.0077131628803,87.75900714563653,0.000839312459004482,0.734187630639035,0.5,7.5,0.7350269430980395,2.0,0.7350269430980395,0.5000185617606613,1453.2190131290204,160.7543156116173,2.720988691340034,216.30193714296647,1955.3695117724167,0.734187630639035
6D1,27.0,7.584,SHWR,1.935,52.308,633.95,9.950000000000044,0.8404900146749187,1.6263481783959677,12.334224584955017,634.0764,1.0,14.67504,14.67504,0.43168851598879127,2770.9139849026647,0.30865182160403243,2.3408154150449816,0.7880816326826199,806.8849776353824,87.8079085410143,0.0007680869304530491,0.7116039613644997,0.5,7.5,0.7123720482949527,1.935,0.7123720482949527,0.5009310079368688,1183.7401162445506,156.08387608709793,2.7162772663966552,209.924282226404,1592.0657564050478,0.7116039613644997
6D1,27.0,5.7189999999999985,SHWR,1.887,52.308,634.14,10.139999999999986,0.8404900146749187,1.5860046576915714,9.070360637338096,634.2353166666667,1.0,10.791752999999998,10.791752999999998,0.43492564962151087,2052.9589850970656,0.3009953423084285,1.7213923626619023,0.778811557926134,586.3885954633158,87.84343698535679,0.0007188977786144468,0.6948596547296881,0.5,7.5,0.6955785525083026,1.887,0.6955785525083026,0.5015949030331894,872.7556101730881,152.60633155675615,2.7128496029605174,205.18065653971286,1173.4281747506175,0.6948596547296881
6D1,27.0,5.222,SHWR,2.0,52.308,637.38,13.379999999999995,0.8404900146749187,1.6809800293498374,8.778077713264851,637.4670333333332,1.0,10.444,10.444,0.42727019999999993,1951.8332970445817,0.3190199706501627,1.6659222867351497,0.7998985867943808,582.8582166080269,87.75900714563653,0.000839312459004482,0.734187630639035,0.5,7.5,0.7350269430980395,2.0,0.7350269430980395,0.5000185617606613,839.4590361238656,160.7543156116173,2.720988691340034,216.30193714296647,1129.528715760571,0.734187630639035
6D1,27.0,13.055,SHWR,2.0,52.308,642.0,18.0,0.8404900146749187,1.6809800293498374,21.945194283162127,642.2175833333333,1.0,26.11,26.11,0.42727019999999993,4879.583242611454,0.3190199706501627,4.164805716837874,0.7998985867943808,1457.1455415200664,87.75900714563653,0.000839312459004482,0.734187630639035,0.5,7.5,0.7350269430980395,2.0,0.7350269430980395,0.5000185617606613,2098.647590309664,160.7543156116173,2.720988691340034,216.30193714296647,2823.821789401427,0.734187630639035
4D4,27.0,5.632999999999999,SHWR,2.0,52.308,643.46,19.460000000000036,0.8404900146749187,1.6809800293498374,9.468960505327633,643.5538833333334,1.0,11.265999999999998,11.265999999999998,0.42727019999999993,2105.4532673788062,0.3190199706501627,1.7970394946723662,0.7998985867943808,628.7323504697462,87.75900714563653,0.000839312459004482,0.734187630639035,0.5,7.5,0.7350269430980395,2.0,0.7350269430980395,0.5000185617606613,905.5290598402402,160.7543156116173,2.720988691340034,216.30193714296647,1218.42881192633,0.734187630639035
6D1,27.0,3.73,SHWR,1.662,52.308,644.3,20.29999999999995,0.8404900146749187,1.396894404389715,5.2104161283736365,644.3621666666667,1.0,6.19926,6.19926,0.4497431750842484,1219.488441188599,0.2651055956102852,0.9888438716263638,0.7287954631275333,315.2148303523404,88.00301321233007,0.0005229314114447714,0.6156242595040529,0.5,7.5,0.6161471909154976,1.662,0.6161471909154976,0.504586922143364,507.22721851540325,135.98584946793653,2.697407412554344,182.56629081496044,680.9722647398024,0.6156242595040529
4D1,28.0,15.833,SHWR,2.0,52.3065,654.41,6.409999999999968,0.8404938310989177,1.6809876621978357,26.61507765557833,654.6738833333333,1.0,31.666,31.666,0.42727019999999993,5918.088151743101,0.3190123378021645,5.050922344421671,0.7999002616546319,1767.226229398741,87.75865840947515,0.0008394012544505891,0.7341782317709509,0.5,7.5,0.7350176330254015,2.0,0.7350176330254015,0.5000189406654324,2545.2652240307425,160.75697745409855,2.7210231566388585,216.3062216674371,3424.7764076605313,0.7341782317709509
4D1,28.0,5.40000000000191,SHWR,2.0,52.3065,654.81,6.809999999999945,0.8404938310989177,1.6809876621978357,9.077333375871524,654.9,3.0,10.80000000000382,10.80000000000382,0.42727019999999993,2018.42203116428,0.3190123378021645,1.7226666241322974,0.7999002616546319,602.7298451813664,87.75865840947515,0.0008394012544505891,0.7341782317709509,0.5,7.5,0.7350176330254015,2.0,0.7350176330254015,0.5000189406654324,868.0876782524392,160.75697745409855,2.7210231566388585,216.3062216674371,1168.0535970045735,0.7341782317709509
