Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
4D5,28.0,5.595000000000709,SHWRSHWR,4.0,52.3065,654.9,6.899999999999977,0.8404938310989177,3.3619753243956714,18.810251939996164,654.99325,3.0,22.38000000000284,22.380000000002838,0.2937102,2875.177953288102,0.638024675604329,3.569748060006673,0.889617567095798,1389.0776860495407,85.93178515354285,0.007597428368570469,1.376073495097179,0.5,7.5,1.3836709234657494,4.0,1.3836709234657494,0.46699867354795466,1581.3724595187769,282.64029660743097,2.8908607763332923,386.21342229224155,2160.8640977253654,1.376073495097179
4D1,28.0,2.504999999998745,SHWR,2.0,52.3065,654.99325,6.993249999999988,0.8404938310989177,1.6809876621978357,4.2108740938034686,655.035,3.0,5.00999999999749,5.00999999999749,0.42727019999999993,936.3235533448518,0.3190123378021645,0.7991259061940217,0.7999002616546319,279.59967818111716,87.75865840947515,0.0008394012544505891,0.7341782317709509,0.5,7.5,0.7350176330254015,2.0,0.7350176330254015,0.5000189406654324,402.6962285223151,160.75697745409855,2.7210231566388585,216.3062216674371,541.8470852766584,0.7341782317709509
4D5,28.0,6.341,SHWR,1.38,52.3065,655.18,7.17999999999995,0.8404938310989177,1.1598814869165064,7.354808508537568,655.2856833333333,1.0,8.750580000000001,8.75058,0.46721646369216,1788.3009035638415,0.22011851308349348,1.3957714914624322,0.6492054224349376,396.3529369637323,88.1850305420233,0.00034401701373776294,0.5146379160202581,0.5,7.5,0.5149819330339959,1.38,0.5149819330339959,0.5080267577158393,725.6412316984923,114.43640304344619,2.679705658545697,153.375225019317,972.5523018474892,0.5146379160202581
2D1,29.0,5.5760000000000005,SHWR,2.0,52.27,680.14,8.139999999999986,0.8405866411605293,1.6811732823210586,9.374222222222224,680.2329333333333,1.0,11.152,11.152000000000001,0.42727019999999993,2085.6513375897757,0.3188267176789415,1.777777777777778,0.7999409936825799,622.4747937341201,87.7501737453701,0.0008415639808728725,0.7339496337743397,0.5,7.5,0.7347911977552126,2.0,0.7347911977552126,0.5000281552211604,896.7420037879791,160.82173669081402,2.7218616745954507,216.4104635493468,1206.7047447511577,0.7339496337743397
2D1,29.0,10.378,SHWR,1.916,52.27,680.4,8.399999999999977,0.8405866411605293,1.610564004463574,16.71443323832297,680.5729666666666,1.0,19.884248,19.884248,0.43297262879010195,3768.3909933066916,0.305435995536426,3.169814761677029,0.7845060856100341,1088.4702013375943,87.81321126801537,0.0007503053928459291,0.7047540696654143,0.5,7.5,0.7055043750582602,1.916,0.7055043750582602,0.5012037999066098,1606.253460080653,154.77485643482876,2.7157875524751742,208.15408896128872,2160.2231352402546,0.7047540696654143
2D5,29.0,9.833,SHWR,1.411,52.27,681.06,9.059999999999944,0.8405866411605293,1.1860677506775068,11.662604192411926,681.2238833333333,1.0,13.874363,13.874363,0.4653684831321041,2826.1575188861507,0.22493224932249323,2.211758807588076,0.6589647155168351,637.9494535089887,88.15760267921544,0.00036165113989705677,0.525660947171599,0.5,7.5,0.526022598311496,1.411,0.526022598311496,0.5076723430053905,1149.3711436339888,116.88916339204604,2.682394263153776,156.70304026579979,1540.8609949336094,0.525660947171599
2D5,29.0,6.5,SHWR,2.0,52.27,682.68,10.679999999999948,0.8405866411605293,1.6811732823210586,10.92762633508688,682.7883333333333,1.0,13.0,13.0,0.42727019999999993,2431.2650097441788,0.3188267176789415,2.07237366491312,0.7999409936825799,725.6252079038344,87.7501737453701,0.0008415639808728725,0.7339496337743397,0.5,7.5,0.7347911977552126,2.0,0.7347911977552126,0.5000281552211604,1045.3412884902912,160.82173669081402,2.7218616745954507,216.4104635493468,1406.6680130707541,0.7339496337743397
5D5,30.0,4.973,SHWR,2.0,52.2335,703.43,7.42999999999995,0.840679343280253,1.681358686560506,8.361396748265394,703.5128833333333,1.0,9.946,9.946,0.42727019999999993,1861.3923277207282,0.318641313439494,1.5846032517346036,0.7999816817573896,555.2485664259193,87.74169147953596,0.0008437306238333608,0.7337212426436915,0.5,7.5,0.7345649732675249,2.0,0.7345649732675249,0.5000373592990999,800.0884271875572,160.88647238840883,2.7226999282357696,216.5146768665608,1076.7274880574068,0.7337212426436915
5D5,30.0,4.849,SHWR,2.0,52.2335,714.6,18.600000000000023,0.840679343280253,1.681358686560506,8.152908271131894,714.6808166666667,1.0,9.698,9.698,0.42727019999999993,1814.9791669249573,0.318641313439494,1.5450917288681063,0.7999816817573896,541.4036393724679,87.74169147953596,0.0008437306238333608,0.7337212426436915,0.5,7.5,0.7345649732675249,2.0,0.7345649732675249,0.5000373592990999,780.1385046113944,160.88647238840883,2.7226999282357696,216.5146768665608,1049.8796681259532,0.7337212426436915
5D5,30.0,1.492,SHWR,1.42,52.2335,714.91,18.909999999999968,0.840679343280253,1.1937646674579592,1.7810968838472752,714.9348666666666,1.0,2.11864,2.11864,0.46482828274175997,431.3567250205872,0.2262353325420407,0.33754311615272475,0.661758387939292,97.8398032885166,88.14362250444017,0.00036763075975665416,0.5287384719829653,0.5,7.5,0.529106102742722,1.42,0.529106102742722,0.507572423093066,175.5078204457983,117.63258743015972,2.683771728655482,157.72053068454633,235.3190317813431,0.5287384719829653
5D5,30.0,4.476,SHWR,2.0,52.2335,714.96,18.960000000000036,0.840679343280253,1.681358686560506,7.5257614810448255,715.0346000000002,1.0,8.952,8.952,0.42727019999999993,1675.3653848538067,0.318641313439494,1.426238518955175,0.7999816817573896,499.7572055745857,87.74169147953596,0.0008437306238333608,0.7337212426436915,0.5,7.5,0.7345649732675249,2.0,0.7345649732675249,0.5000373592990999,720.1278504105179,160.88647238840883,2.7226999282357696,216.5146768665608,969.1196936547261,0.7337212426436915
1E7,31.0,7.5139999999999985,SHWR,1.526,52.2105,731.11,11.110000000000014,0.8407377029598898,1.2829657347167918,9.640204530661972,731.2352333333333,1.0,11.466364,11.466363999999999,0.4583475817084571,2303.0151211683233,0.2430342652832082,1.826159469338026,0.6929541782304629,554.5227114696738,88.07105032665372,0.00043166146561379737,0.5666763904685088,0.5,7.5,0.5671080519341226,1.526,0.5671080519341226,0.5063077866221897,945.4264137265611,125.82198745362807,2.690845236274772,168.81511769861987,1268.4767943874294,0.5666763904685088
1E1,32.0,16.245,SHWR,2.0,52.174,752.79,8.789999999999964,0.8408302295228091,1.681660459045618,27.318574157196068,753.06075,1.0,32.49,32.49,0.42727019999999993,6087.354790879806,0.31833954095438194,5.171425842803935,0.8000479148524512,1814.2728364818356,87.72786936012821,0.0008472709558056124,0.7333493764788603,0.5,7.5,0.734196647434666,2.0,0.734196647434666,0.5000523407904452,2615.3142286889934,160.99195005780197,2.724065830303283,216.6844976939228,3520.039665037776,0.7333493764788603
1E9,32.0,6.2879999999999985,SHWR,2.0,52.174,760.02,16.019999999999982,0.8408302295228091,1.681660459045618,10.574280966478844,760.1247999999998,1.0,12.576,12.575999999999997,0.42727019999999993,2356.2503493414715,0.31833954095438194,2.001719033521153,0.8000479148524512,702.2559307970316,87.72786936012821,0.0008472709558056124,0.7333493764788603,0.5,7.5,0.734196647434666,2.0,0.734196647434666,0.5000523407904452,1012.3173819634585,160.99195005780197,2.724065830303283,216.6844976939228,1362.5121214993862,0.7333493764788603
1E1,32.0,5.502000000000002,SHWR,1.611,52.174,765.79,21.789999999999967,0.8408302295228091,1.3545774997612454,7.452885403686372,765.8816999999998,1.0,8.863722000000003,8.863722000000003,0.45300501018285294,1760.740812927517,0.2564225002387546,1.4108365963136282,0.7159375930480943,442.92294929229234,88.00656074316831,0.000490428111178054,0.5968116862293776,0.5,7.5,0.5973021143405557,1.611,0.5973021143405557,0.5052598989665219,728.1247075976949,132.3381874950372,2.697127569653098,177.6644231247568,977.5096560324122,0.5968116862293776
4D6,33.0,7.211,SHWR,1.88,52.2,775.29,7.2899999999999645,0.8407643312101911,1.5806369426751592,11.397972993630571,775.4101833333333,1.0,13.556679999999998,13.55668,0.43539576815616005,2587.0215307734147,0.29936305732484075,2.1587070063694265,0.7775216900393969,735.6457139055559,87.82352860190477,0.0007174682007626831,0.6917748711599722,0.5,7.5,0.6924923393607348,1.88,0.6924923393607348,0.5017157423829826,1098.0716824235328,152.27731000187669,2.7148314763098997,204.77667213101248,1476.644582736731,0.6917748711599722
4D9,33.0,11.005,SHWR,1.464,52.2,777.86,9.860000000000014,0.8407643312101911,1.2308789808917198,13.545823184713376,778.0434166666665,1.0,16.111320000000003,16.11132,0.4621641310481449,3263.5468745856815,0.2331210191082803,2.5654968152866244,0.6750682221926417,759.0696710964207,88.10834363351861,0.0003938401370213729,0.5444067780907599,0.5,7.5,0.5448006182277813,1.464,0.5448006182277813,0.5070575503329037,1332.439158060314,121.07579809725705,2.6872216201999635,162.3908431060955,1787.1112283825812,0.5444067780907599
4D6,33.0,6.837999999999999,SHWR,1.84,52.2,779.3,11.299999999999955,0.8407643312101911,1.5470063694267515,10.578429554140127,779.4139666666665,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2415.766273857481,0.29299363057324845,2.003490445859873,0.7693685324181144,675.5915204546519,87.85270183786935,0.0006786346327044557,0.6777838402227163,0.5,7.5,0.6784624748554208,1.84,0.6784624748554208,0.5022604687401042,1021.2837484521638,149.35416034690903,2.7120143975421795,200.79220625769577,1373.0171063901234,0.6777838402227163
4D6,33.0,3.606,SHWR,1.5830000000000002,52.2,780.82,12.82000000000005,0.8407643312101911,1.3309299363057328,4.799333350318473,780.8801000000002,1.0,5.708298000000001,5.708298,0.45477831304572464,1137.807725970274,0.25207006369426754,0.9089646496815287,0.7085539605625218,282.28150109455214,88.03123478433473,0.00046986114200675555,0.5869753351111854,0.5,7.5,0.5874451962531921,1.5830000000000002,0.5874451962531921,0.5056061232528353,469.42682014185823,130.1793733061171,2.6947194565494725,174.72606798992132,630.0622011716563,0.5869753351111854
4D6,33.0,8.081,SHWR,1.893,52.2,784.48,16.480000000000018,0.8407643312101911,1.591566878980892,12.861451949044586,784.6146833333332,1.0,15.297332999999998,15.297333,0.43452228272146237,2913.33393704086,0.3014331210191083,2.4358810509554143,0.780099630002891,832.8535547079928,87.81397067269596,0.0007304963965804046,0.6963135282498878,0.5,7.5,0.6970440246464682,1.893,0.6970440246464682,0.5015373956999942,1238.2009435838384,153.22372770496702,2.715753859248855,206.06734592895884,1665.2302224519162,0.6963135282498878
4D9,33.0,13.101,SHWR,2.0,52.2,786.84,18.840000000000032,0.8407643312101911,1.6815286624203822,22.029707006369424,787.05835,1.0,26.202,26.202,0.42727019999999993,4906.8133823465505,0.3184713375796179,4.172292993630574,0.8000189869847564,1462.9773003990545,87.73390849514253,0.0008457226371182403,0.7335118051825282,0.5,7.5,0.7343575278196465,2.0,0.7343575278196465,0.5000457976709879,2108.5517990123403,160.94586665234257,2.7234690518365428,216.6102995924937,2837.8115349612603,0.7335118051825282
4D9,33.0,4.847,SHWR,2.0,52.2,787.41,19.409999999999968,0.8407643312101911,1.6815286624203822,8.150369426751594,787.4907833333333,1.0,9.694,9.694,0.42727019999999993,1815.38237266115,0.3184713375796179,1.543630573248408,0.8000189869847564,541.2602835687517,87.73390849514253,0.0008457226371182403,0.7335118051825282,0.5,7.5,0.7343575278196465,2.0,0.7343575278196465,0.5000457976709879,780.1046156639045,160.94586665234257,2.7234690518365428,216.6102995924937,1049.910122124817,0.7335118051825282
4D9,33.0,3.668,SHWR,2.0,52.2,788.6,20.600000000000023,0.8407643312101911,1.6815286624203822,6.167847133757963,788.6611333333334,1.0,7.336,7.336,0.42727019999999993,1373.802876608438,0.3184713375796179,1.1681528662420384,0.8000189869847564,409.60237675473104,87.73390849514253,0.0008457226371182403,0.7335118051825282,0.5,7.5,0.7343575278196465,2.0,0.7343575278196465,0.5000457976709879,590.3494388807926,160.94586665234257,2.7234690518365428,216.6102995924937,794.5265789052669,0.7335118051825282
4D9,33.0,2.62,SHWR,2.0,52.2,788.79,20.789999999999964,0.8407643312101911,1.6815286624203822,4.405605095541402,788.8336666666668,1.0,5.24,5.24,0.42727019999999993,981.287769006027,0.3184713375796179,0.8343949044585989,0.8000189869847564,292.57312625337926,87.73390849514253,0.0008457226371182403,0.7335118051825282,0.5,7.5,0.7343575278196465,2.0,0.7343575278196465,0.5000457976709879,421.6781706291376,160.94586665234257,2.7234690518365428,216.6102995924937,567.5189849323335,0.7335118051825282
4D7,34.0,3.275,SHWR,2.0,52.25400000000001,798.5,6.5,0.8406272909826921,1.681254581965384,5.5061087559366335,798.5545833333333,1.0,6.55,6.55,0.42727019999999993,1225.3552240528384,0.3187454180346158,1.0438912440633668,0.79995883495744,365.6293048435002,87.7464551967499,0.0008425132597926765,0.7338494916674076,0.5,7.5,0.7346920049272003,2.0,0.7346920049272003,0.5000321911742501,526.784132778205,160.85011687884125,2.722229160773537,216.4561496138551,708.8938899853755,0.7338494916674076
2D4,34.0,4.476,SHWR,2.0,52.25400000000001,800.47,8.470000000000027,0.8406272909826921,1.681254581965384,7.5252955088770594,800.5446000000002,1.0,8.952,8.952,0.42727019999999993,1674.71449858336,0.3187454180346158,1.4267044911229403,0.79995883495744,499.711990375422,87.7464551967499,0.0008425132597926765,0.7338494916674076,0.5,7.5,0.7346920049272003,2.0,0.7346920049272003,0.5000321911742501,719.9651231496935,160.85011687884125,2.722229160773537,216.4561496138551,968.8577256716154,0.7338494916674076
4D7,34.0,0.0,SHWR,1.632,52.25400000000001,812.63,20.629999999999995,0.8406272909826921,1.3719037388837534,0.0,812.63,3.0,0.0,0.0,0.45166678050738585,0.0,0.2600962611162465,0.0,0.7212944736281692,0.0,88.01090320692862,0.0005026812920756463,0.6046886313064636,0.5,7.5,0.6051913125985392,1.632,0.6051913125985392,0.5049799252051611,0.0,133.80886950541716,2.6966679230615567,179.63094569333967,0.0,0.6046886313064636
4D7,34.0,7.205000000001292,SHWRSHWR,3.4419999999999997,52.25400000000001,812.63,20.629999999999995,0.8406272909826921,2.8934391355624265,20.847228971731017,812.7500833333335,3.0,24.79961000000445,24.799610000004446,0.32801973310127813,3561.745831822513,0.5485608644375737,3.952381028273427,0.9012669247521912,1559.661464911747,86.47706593518349,0.004561786634134535,1.2067482230889286,0.5,7.5,1.2113100097230631,3.4419999999999997,1.2113100097230631,0.4769004549231434,1822.3640129345774,252.93046675006948,2.841551685672052,344.11435688021174,2479.3439413223705,1.2067482230889286
4D7,34.0,0.1309999999966749,SHWR,1.632,52.25400000000001,812.7500833333335,20.75008333333335,0.8406272909826921,1.3719037388837534,0.17971938978920995,812.7522666666665,3.0,0.2137919999945734,0.2137919999945734,0.45166678050738585,42.279291670107774,0.2600962611162465,0.03407261020536344,0.7212944736281692,10.760590696733521,88.01090320692862,0.0005026812920756463,0.6046886313064636,0.5,7.5,0.6051913125985392,1.632,0.6051913125985392,0.5049799252051611,17.528961904764717,133.80886950541716,2.6966679230615567,179.63094569333967,23.531653885230202,0.6046886313064636
6D8,35.0,4.337,SHWR,1.995,52.3675,821.02,5.019999999999982,0.8403384824172754,1.6764752724224643,7.270873256496228,821.0922833333333,1.0,8.652315,8.652315,0.4276113872491913,1616.4569970295572,0.3185247275775357,1.3814417435037722,0.798952987660438,482.2101766886484,87.77663577299361,0.000830143516525883,0.7328263999130942,0.5,7.5,0.7336565434296201,1.995,0.7336565434296201,0.5000743001745441,695.1832903482592,160.29128207246006,2.719256057710581,215.6436602169529,935.2465543609246,0.7328263999130942
2D4,35.0,4.476,SHWR,2.0,52.3675,824.47,8.470000000000027,0.8403384824172754,1.6806769648345508,7.52271009459945,824.5446000000002,1.0,8.952,8.952,0.42727019999999993,1671.1108111835727,0.31932303516544924,1.4292899054005508,0.7998320906475638,499.46116130970114,87.77284361803211,0.0008357955654704208,0.7345607348568242,0.5,7.5,0.7353965304222946,2.0,0.7353965304222946,0.5000035175615306,719.0635680671066,160.6486970659309,2.719621207420599,216.13194536303433,967.4065874449417,0.7345607348568242
6D8,35.0,15.489,SHWR,1.361,52.3675,827.79,11.789999999999964,0.8403384824172754,1.143700674569912,17.714779748413367,828.04815,1.0,21.080529,21.080529000000002,0.4683391490063669,4313.447721730011,0.2172993254300882,3.3657492515866365,0.643087877742455,945.6592009465915,88.21060713036404,0.00033260346297980803,0.5080368960293256,0.5,7.5,0.5083694994923054,1.361,0.5083694994923054,0.5082364999758849,1748.44223669177,112.88283534713473,2.6771865766124705,151.25638233067016,2342.81010591975,0.5080368960293256
6D8,35.0,10.378,SHWR,1.571,52.3675,834.38,18.379999999999995,0.8403384824172754,1.3201717558775397,13.700742482497107,834.5529666666665,1.0,16.303838,16.303838,0.45553434745432875,3244.8419745420797,0.25082824412246035,2.6030955175028936,0.7052528354445198,802.0796848077712,88.07785059014262,0.00045597185639756344,0.5835343887605006,0.5,7.5,0.5839903606168981,1.571,0.5839903606168981,0.5057265284423104,1339.11431320219,129.0339480826932,2.6901128955972395,173.1124747289146,1796.5612627366759,0.5835343887605006
6D8,35.0,11.307,SHWR,1.297,52.3675,835.72,19.720000000000027,0.8403384824172754,1.0899190116952058,12.323714265237696,835.90845,1.0,14.665179,14.665179,0.4720629030785947,3024.6129864579166,0.20708098830479382,2.341464734762304,0.6218027683441347,636.0962625005217,88.24867154680604,0.0003012484091401979,0.48483573526799756,0.5,7.5,0.5,1.297,0.48513698367713776,0.508958301464255,1219.766073146965,107.87707377261563,2.6734717072470464,144.4972462276228,1633.8303630957312,0.48483573526799756
6D8,35.0,7.9,SHWR,1.48,52.3675,837.78,21.779999999999973,0.8403384824172754,1.2437009539775676,9.825237536422783,837.9116666666665,1.0,11.692,11.692,0.46118605456895995,2355.8495101988374,0.23629904602243249,1.8667624635772166,0.6797149701436258,554.3683990413641,88.13681866712186,0.0003983753399596779,0.5509399581756208,0.5,7.5,0.5513383335155805,1.48,0.5513383335155805,0.5068399864514387,964.4922060656431,122.08762102096748,2.6843771057289927,163.70329814029185,1293.2560553083056,0.5509399581756208
4D5,36.0,5.595,SHWR,2.0,52.4705,846.9,6.899999999999977,0.8400754843713767,1.6801509687427534,9.400444670115704,846.99325,1.0,11.19,11.19,0.42727019999999993,2084.800630695565,0.31984903125724656,1.7895553298842943,0.7997167022008015,624.0410173952098,87.79681093625348,0.0008297320176515743,0.7352079182015407,0.5,7.5,0.7360376502191923,2.0,0.7360376502191923,0.4999774085070266,897.8056651699233,160.46571316709978,2.71725230279239,215.83749384946256,1207.610778087743,0.7352079182015407
4D5,36.0,6.341,SHWR,1.38,52.4705,847.18,7.17999999999995,0.8400754843713767,1.1593041684324998,7.3511477320304826,847.2856833333333,1.0,8.750580000000001,8.75058,0.46721646369216,1782.7351061090421,0.22069583156750014,1.3994322679695184,0.6491630408521221,396.1297946419538,88.22283268184827,0.00033976611140806856,0.5153644459862357,0.5,7.5,0.5157042120976437,1.38,0.5157042120976437,0.5080037327333204,724.364527369495,114.235061878173,2.675952547268918,153.05010564169797,970.4907198740068,0.5153644459862357
2D6,36.0,6.837999999999999,SHWR,2.0,52.4705,847.31,7.309999999999945,0.8400754843713767,1.6801509687427534,11.488872324262946,847.4239666666666,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2547.9654535650175,0.31984903125724656,2.187127675737052,0.7997167022008015,762.6796205448517,87.79681093625348,0.0008297320176515743,0.7352079182015407,0.5,7.5,0.7360376502191923,2.0,0.7360376502191923,0.4999774085070266,1097.2645466366282,160.46571316709978,2.71725230279239,215.83749384946256,1475.896782942625,0.7352079182015407
4D6,37.0,7.211,SHWR,1.88,52.5455,871.29,7.2899999999999645,0.8398834351407825,1.578980858064671,11.386030967504347,871.4101833333333,1.0,13.556679999999998,13.55668,0.43539576815616005,2570.0931985976154,0.30101914193532886,2.1706490324956564,0.7771958447560398,734.5669812148867,87.90373096556989,0.0006999432271919126,0.6938224585868857,0.5,7.5,0.6945224018140777,1.88,0.6945224018140777,0.5016362971351083,1093.9111054713314,151.70033358359885,2.706896127597152,203.84748567522246,1469.9442192040292,0.6938224585868857
4D2,37.0,6.832999999999998,SHWR,1.311,52.5455,871.93,7.92999999999995,0.8398834351407825,1.1010871834695657,7.523728724647541,872.0438833333333,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1838.1564256816362,0.20991281653043417,1.4343342753524562,0.6265251902190055,391.29134113652066,88.28146061406923,0.00030371801716216895,0.49067053444183995,0.5,7.5,0.5,1.311,0.4909742524590021,0.5087791716354767,743.2087020881352,108.76755482045007,2.670201122429475,145.64405118887692,995.1858017735957,0.49067053444183995
4D6,37.0,6.837999999999999,SHWR,1.84,52.5455,875.3,11.299999999999955,0.8398834351407825,1.54538552065904,10.567346190266514,875.4139666666665,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2399.9585608344178,0.29461447934096024,2.014573809733486,0.7690627592565435,674.6154596226951,87.93285187759412,0.0006619840851310732,0.6797908636990347,0.5,7.5,0.6804528477841658,1.84,0.6804528477841658,0.5021836515078694,1017.4217711940653,148.78937864785982,2.70408156272958,199.88245402201207,1366.7962206025184,0.6797908636990347
4D6,37.0,3.606,SHWR,1.5830000000000002,52.5455,876.82,12.82000000000005,0.8398834351407825,1.3295354778278587,4.7943049330472585,876.8801000000002,1.0,5.708298000000001,5.708298,0.45477831304572464,1130.3624121573437,0.2534645221721413,0.9139930669527415,0.7083734212961136,281.91389575143967,88.1110757991411,0.00045799314281957937,0.5887182351272482,0.5,7.5,0.5891762282700678,1.5830000000000002,0.5891762282700678,0.5055456097178699,467.6733313767083,129.69310354318034,2.686802223246491,173.94166878362066,627.233657633736,0.5887182351272482
4D6,37.0,8.081,SHWR,1.893,52.5455,880.48,16.480000000000018,0.8398834351407825,1.5898993427215011,12.84797658853245,880.6146833333332,1.0,15.297332999999998,15.297333,0.43452228272146237,2894.27035985814,0.3031006572784987,2.449356411467548,0.7797672404485807,831.6264515570953,87.89419029423969,0.0007126789581691773,0.6983742675643867,0.5,7.5,0.6990869465225559,1.893,0.6990869465225559,0.5014570916921526,1233.5063831378707,152.64278964705738,2.7078176890818586,205.1318480317049,1657.670463944207,0.6983742675643867
3E4,38.0,8.516,SHWR,2.0,52.54350000000001,898.27,10.269999999999982,0.8398885624394579,1.6797771248789155,14.304981995468848,898.4119333333333,1.0,17.032,17.032,0.42727019999999993,3168.8095254744053,0.3202228751210843,2.7270180045311543,0.7996347083070923,949.5274498961456,87.8138090992104,0.000825453329418302,0.7356676068738677,0.5,7.5,0.736493060203286,2.0,0.736493060203286,0.49995885306717425,1365.420620652963,160.3359113026025,2.7155720916745127,215.62866639797343,1836.2937230451419,0.7356676068738677
3E4,38.0,4.454,SHWR,2.0,52.54350000000001,898.98,10.980000000000016,0.8398885624394579,1.6797771248789155,7.4817273142106915,899.0542333333334,1.0,8.908,8.908,0.42727019999999993,1657.3364991149601,0.3202228751210843,1.4262726857893095,0.7996347083070923,496.617574194156,87.8138090992104,0.000825453329418302,0.7356676068738677,0.5,7.5,0.736493060203286,2.0,0.736493060203286,0.49995885306717425,714.1361489417916,160.3359113026025,2.7155720916745127,215.62866639797343,960.4100801365736,0.7356676068738677
1E7,39.0,7.5139999999999985,SHWR,1.526,52.51000000000001,923.11,11.110000000000014,0.8399743959033446,1.281800928148504,9.631452174107855,923.2352333333333,1.0,11.466364,11.466363999999999,0.4583475817084571,2289.9490184624838,0.24419907185149625,1.8349118258921426,0.6928206943380274,553.9125386119641,88.14020049210126,0.00042213483298303434,0.5681352906417804,0.5,7.5,0.5685574254747634,1.526,0.5685574254747634,0.5062583499102166,942.3730787097135,125.41563464329434,2.6839857006981167,168.15940974576222,1263.549804829657,0.5681352906417804
2E9,39.0,8.984,SHWR,1.561,52.51000000000001,928.29,16.289999999999964,0.8399743959033446,1.3112000320051207,11.779821087534005,928.4397333333333,1.0,14.024024,14.024023999999999,0.4561625256419957,2787.3878064671912,0.24979996799487925,2.244202912465995,0.7024772973533939,686.9095588616113,88.11737205134521,0.0004445744650700689,0.5806723966799209,0.5,7.5,0.581116971144991,1.561,0.581116971144991,0.5058262941472298,1150.6410096429463,128.0766929700519,2.686206181389468,171.76396372245776,1543.1274500825605,0.5806723966799209
2E9,39.0,7.59,SHWR,2.0,52.51000000000001,929.61,17.610000000000017,0.8399743959033446,1.6799487918066889,12.75081132981277,929.7365,1.0,15.18,15.18,0.42727019999999993,2826.04791242344,0.320051208193311,2.4291886701872305,0.7996723577011065,846.4054983288776,87.80600737454486,0.000827414905823276,0.7354565501087491,0.5,7.5,0.7362839650145724,2.0,0.7362839650145724,0.49996737349513726,1217.4017668033828,160.3954896974154,2.716343279267825,215.7245124597148,1637.3490495692351,0.7354565501087491
2D8,40.0,5.47,SHWR,1.443,52.38200000000001,942.42,6.419999999999959,0.8403015107477083,1.2125550800089429,6.632676287648917,942.5111666666667,1.0,7.893210000000001,7.89321,0.46344039999866665,1597.755998200885,0.2304449199910569,1.2605337123510811,0.6687227646227654,368.18278773355655,88.16351686986947,0.0003764120625028289,0.5377008578221185,0.5,7.5,0.5380772698846213,1.443,0.5380772698846213,0.507279401204459,652.141907096046,119.22155522779636,2.6817709662952667,159.82030905779365,874.2170905461312,0.5377008578221185
6D9,40.0,13.0,SHWR,2.0,52.38200000000001,942.53,6.529999999999973,0.8403015107477083,1.6806030214954166,21.84783927944041,942.7466666666667,1.0,26.0,26.0,0.42727019999999993,4852.201869247835,0.31939697850458343,4.152160720559585,0.7998158679395272,1450.5312200286558,87.77621649916696,0.0008349400806892948,0.734651743002144,0.5,7.5,0.7354866830828333,2.0,0.7354866830828333,0.4999998470927956,2088.0983316250486,160.62294858654218,2.719287848444637,216.09050726366746,2809.176594427677,0.734651743002144
2D8,40.0,3.854,SHWR,2.0,52.38200000000001,947.12,11.120000000000005,0.8403015107477083,1.6806030214954166,6.477044044843336,947.1842333333333,1.0,7.707999999999998,7.708,0.42727019999999993,1438.491231083166,0.31939697850458343,1.2309559551566647,0.7998158679395272,430.02671707618765,87.77621649916696,0.0008349400806892948,0.734651743002144,0.5,7.5,0.7354866830828333,2.0,0.7354866830828333,0.4999998470927956,619.0408438525336,160.62294858654218,2.719287848444637,216.09050726366746,832.8128149941745,0.734651743002144
6D9,40.0,4.167,SHWR,1.934,52.38200000000001,948.47,12.470000000000026,0.8403015107477083,1.625143121786068,6.7719713884825445,948.53945,1.0,8.058978,8.058978,0.43175618796730764,1519.7825360924426,0.30885687821393215,1.2870066115174554,0.7878177149763714,442.8630319306885,87.82584356996736,0.0007630080765046454,0.7117056255194587,0.5,7.5,0.7124686335959634,1.934,0.7124686335959634,0.5009271587481773,649.57116366981,155.88460851207344,2.7145054656493968,209.62116615510917,873.4913993683399,0.7117056255194587
6D9,40.0,9.667,SHWR,1.355,52.38200000000001,950.59,14.590000000000034,0.8403015107477083,1.1386085470631448,11.006928824459422,950.7511166666667,1.0,13.098785000000001,13.098785,0.46869207874999125,2681.523061708105,0.21639145293685527,2.09185617554058,0.6411372297834764,585.7950894313346,88.21756554978674,0.0003291874564520514,0.5059286162050929,0.5,7.5,0.5062578036615449,1.355,0.5062578036615449,0.508303081800055,1086.548460819282,112.39768912995572,2.6765019525622478,150.59639151318265,1455.8153167579367,0.5059286162050929
2D8,40.0,7.957000000000002,SHWR,1.474,52.38200000000001,956.58,20.580000000000037,0.8403015107477083,1.238604426842122,9.855575424382767,956.7126166666667,1.0,11.728617999999999,11.728618000000003,0.461553402201241,2364.458560836327,0.23539557315787799,1.8730425756172355,0.6779518801260438,554.6377528944134,88.14397643382074,0.00039438075092956826,0.5488526610679104,0.5,7.5,0.54924704181884,1.474,0.54924704181884,0.5069097777106941,967.6329794190445,121.60776415973915,2.683673989610989,163.04887681247232,1297.3799127968425,0.5488526610679104
6D9,40.0,7.167000000000002,SHWR,1.887,52.38200000000001,959.24,23.24000000000001,0.8403015107477083,1.5856489507809255,11.364346030246894,959.35945,1.0,13.524129,13.524129000000004,0.43492564962151087,2569.136825795949,0.30135104921907446,2.1597829697531075,0.7787410717244884,734.6256732557716,87.86061319330092,0.0007151053337225433,0.695299423468998,0.5,7.5,0.6960145288027205,1.887,0.6960145288027205,0.5015778032323055,1092.8408682203608,152.48233127115398,2.7111503020576375,204.980955442227,1469.0985076544414,0.695299423468998
6D5,41.0,6.97,SHWR,1.4409999999999998,52.292,967.52,7.519999999999982,0.840530713784525,1.2112047585635004,8.442097167187598,967.6361666666667,1.0,10.04377,10.043769999999999,0.46356150137828883,2037.08536743984,0.22979524143649932,1.6016728328124001,0.6681488385713812,468.2223459320635,88.14401595737795,0.000377826165701145,0.5365657045793022,0.5,7.5,0.5369435307450033,1.4409999999999998,0.5369435307450033,0.5073166217903806,830.7026457685402,119.18258906291825,2.683708653683988,159.7977895597397,1113.7905932313856,0.5365657045793022
2D4,41.0,4.476,SHWR,2.0,52.292,968.47,8.470000000000027,0.840530713784525,1.68106142756905,7.5244309497990685,968.5446,1.0,8.952,8.952,0.42727019999999993,1673.5079776918014,0.3189385724309498,1.4275690502009313,0.7999164481379185,499.6281051109868,87.75528750222804,0.0008402599511189157,0.7340873940819004,0.5,7.5,0.7349276540330193,2.0,0.7349276540330193,0.5000226024979052,719.6633945010454,160.7827065462568,2.7213562981671973,216.34763624780493,968.3720198451748,0.7340873940819004
6D5,41.0,3.717,SHWR,2.0,52.292,969.1,9.100000000000025,0.840530713784525,1.68106142756905,6.2485053262741586,969.16195,1.0,7.434,7.434,0.42727019999999993,1389.7294801341434,0.3189385724309498,1.1854946737258405,0.7999164481379185,414.90564492795755,87.75528750222804,0.0008402599511189157,0.7340873940819004,0.5,7.5,0.7349276540330193,2.0,0.7349276540330193,0.5000226024979052,597.6293202324365,160.7827065462568,2.7213562981671973,216.34763624780493,804.1641639330909,0.7340873940819004
6D5,41.0,1.859,SHWR,2.0,52.292,969.31,9.309999999999944,0.840530713784525,1.68106142756905,3.1250931938508635,969.3409833333333,1.0,3.718,3.718,0.42727019999999993,695.0516824238291,0.3189385724309498,0.5929068061491357,0.7999164481379185,207.50863436133255,87.75528750222804,0.0008402599511189157,0.7340873940819004,0.5,7.5,0.7349276540330193,2.0,0.7349276540330193,0.5000226024979052,298.8950514694914,160.7827065462568,2.7213562981671973,216.34763624780493,402.1902557846694,0.7340873940819004
6D5,41.0,5.421,SHWR,2.0,52.292,980.55,20.54999999999995,0.840530713784525,1.68106142756905,9.11303399885182,980.64035,1.0,10.842,10.842,0.42727019999999993,2026.8290319631942,0.3189385724309498,1.7289660011481789,0.7999164481379185,605.1125911096201,87.75528750222804,0.0008402599511189157,0.7340873940819004,0.5,7.5,0.7349276540330193,2.0,0.7349276540330193,0.5000226024979052,871.6030521872582,160.7827065462568,2.7213562981671973,216.34763624780493,1172.8205360993506,0.7340873940819004
2D7,42.0,5.502000000000002,SHWR,1.233,52.21300000000001,992.91,8.909999999999966,0.8407313615875898,1.036621768837498,5.7034929721439145,993.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1414.053041011432,0.19637823116250186,1.0804730278560855,0.5993745847166343,283.7708666890818,88.25003881176615,0.0002756919278592562,0.4609352482134978,0.5,7.5,0.5,1.233,0.46121094014135705,0.5096767539676922,566.7226439825873,103.00302507862362,2.6733971219808805,137.96765099610315,759.0980157805598,0.4609352482134978
4D3,42.0,3.406,SHWR,1.405,52.21300000000001,996.56,12.559999999999945,0.8407313615875898,1.1812275630305635,4.0232610796821,996.6167666666665,1.0,4.78543,4.78543,0.46572770267764124,976.5817241022968,0.22377243696943638,0.7621689203179003,0.6571141849335677,219.4560866095645,88.14817702710226,0.0003599120305842751,0.5232419420529117,0.5,7.5,0.523601854083496,1.405,0.523601854083496,0.5077505003389813,396.78179010573916,116.49494718312953,2.6833365639227704,156.18867355292502,531.9786221212627,0.5232419420529117
2D7,42.0,8.123,SHWR,1.237,52.21300000000001,998.3,14.299999999999955,0.8407313615875898,1.0399846942838489,8.447795671667702,998.4353833333333,1.0,10.048150999999999,10.048151,0.475468703746284,2093.455058429625,0.19701530571615147,1.6003553283322984,0.6008124296089262,421.31884212987603,88.24776648886908,0.0002774412755602862,0.46239129883690494,0.5,7.5,0.5,1.237,0.4626687401124652,0.5096337090171903,839.2673151599997,103.31987137264555,2.673619142065468,138.3950133966903,1124.1826938213153,0.46239129883690494
2D7,42.0,3.668,SHWR,1.881,52.21300000000001,1000.93,16.92999999999995,0.8407313615875898,1.5814156911462562,5.800632755124467,1000.9911333333333,1.0,6.899508,6.899508,0.4353286399910722,1316.1061412743677,0.29958430885374365,1.0988752448755317,0.7777090158326425,374.47348856910475,87.8258086128729,0.0007177973734961984,0.6922009097540482,0.5,7.5,0.6929187071275444,1.881,0.6929187071275444,0.501699069818004,558.7408990390331,152.32848937814424,2.7146041529136653,204.84109295866372,751.3571289723785,0.6922009097540482
4D3,42.0,1.965,SHWR,1.888,52.21300000000001,1004.61,20.610000000000014,0.8407313615875898,1.5873008106773696,3.1190460929810317,1004.64275,1.0,3.70992,3.70992,0.4348584478415708,706.9163218334593,0.3006991893226305,0.5908739070189689,0.779099896951359,201.7174697469569,87.82066547374629,0.0007247897711092355,0.694645410900807,0.5,7.5,0.6953702006719162,1.888,0.6953702006719162,0.5016030724166792,300.326995412912,152.8381656045354,2.715100529438391,205.53611767283257,403.87847122711605,0.694645410900807
6D2,43.0,0.0,SHWR,2.0,52.1965,1015.6,7.600000000000023,0.8407732053149904,1.681546410629981,0.0,1015.6,4.0,0.0,0.0,0.42727019999999993,0.0,0.31845358937001916,0.0,0.8000228824152675,0.0,87.73309546391324,0.0008459309486029687,0.7334899336861186,0.5,7.5,0.7343358646347216,2.0,0.7343358646347216,0.50004667878408,0.0,160.95207088149994,2.7235493952005925,216.62028864070396,0.0,0.7334899336861186
4D4,43.0,4.833000000000993,SHWR,2.0,52.1965,1015.6,7.600000000000023,0.8407732053149904,1.681546410629981,8.126913802576366,1015.68055,4.0,9.666000000001986,9.666000000001986,0.42727019999999993,1810.2588404964124,0.31845358937001916,1.539086197425619,0.8000228824152675,539.705240020307,87.73309546391324,0.0008459309486029687,0.7334899336861186,0.5,7.5,0.7343358646347216,2.0,0.7343358646347216,0.50004667878408,777.881358570449,160.95207088149994,2.7235493952005925,216.62028864070396,1046.9258550007373,0.7334899336861186
4D4,43.0,4.2069999999989705,SHWR,2.0,52.1965,1015.68055,7.680550000000039,0.8407732053149904,1.681546410629981,7.074265749518598,1015.7506666666667,4.0,8.413999999997941,8.413999999997941,0.42727019999999993,1575.7829385402395,0.31845358937001916,1.3397342504793428,0.8000228824152675,469.7992850743658,87.73309546391324,0.0008459309486029687,0.7334899336861186,0.5,7.5,0.7343358646347216,2.0,0.7343358646347216,0.50004667878408,677.1253621983045,160.95207088149994,2.7235493952005925,216.62028864070396,911.3215543112185,0.7334899336861186
4D4,43.0,5.632999999999999,SHWR,2.0,52.1965,1027.46,19.460000000000036,0.8407732053149904,1.681546410629981,9.47215093107868,1027.5538833333333,1.0,11.265999999999998,11.265999999999998,0.42727019999999993,2109.9085554550365,0.31845358937001916,1.7938490689213176,0.8000228824152675,629.041923656893,87.73309546391324,0.0008459309486029687,0.7334899336861186,0.5,7.5,0.7343358646347216,2.0,0.7343358646347216,0.50004667878408,906.643015275489,160.95207088149994,2.7235493952005925,216.62028864070396,1220.2220859130853,0.7334899336861186
4D4,44.0,9.04,SHWR,2.0,52.2115,1039.6,7.599999999999909,0.8407351664715672,1.6814703329431344,15.200491809805934,1039.7506666666666,2.0,18.08,18.08,0.42727019999999993,3385.0798991104184,0.31852966705686553,2.879508190194064,0.800006184875995,1009.4377836461609,87.73658003848227,0.000845038439165835,0.7335836820263183,0.5,7.5,0.7344287204654841,2.0,0.7344287204654841,0.5000429019088579,1454.7663374602596,160.92547980755086,2.7232050494054634,216.5774765884821,1957.860388359878,0.7335836820263183
4D4,44.0,5.632999999999999,SHWR,2.0,52.2115,1051.46,19.460000000000036,0.8407351664715672,1.6814703329431344,9.471722385468675,1051.5538833333333,2.0,11.265999999999998,11.265999999999998,0.42727019999999993,2109.309189346127,0.31852966705686553,1.7942776145313233,0.800006184875995,629.000335760932,87.73658003848227,0.000845038439165835,0.7335836820263183,0.5,7.5,0.7344287204654841,2.0,0.7344287204654841,0.5000429019088579,906.4932277559338,160.92547980755086,2.7232050494054634,216.5774765884821,1219.9809256229196,0.7335836820263183
2E7,45.0,8.827,SHWR,1.293,52.278999999999996,1063.6,7.599999999999909,0.8405637665215797,1.0868489501124028,9.593615682642179,1063.7471166666667,1.0,11.413311000000002,11.413310999999998,0.4722925811571615,2359.038271480936,0.20615104988759744,1.8196953173578225,0.6204480378028157,494.10165031212995,88.23064416498212,0.00030140779651377514,0.48301498473436716,0.5,7.5,0.5,1.293,0.48331639253088093,0.5090138631295966,950.3563348856057,107.66470317045494,2.675266181701845,144.23772177909225,1273.1863701440473,0.48301498473436716
2E7,45.0,8.542,SHWR,1.229,52.278999999999996,1073.01,17.00999999999999,0.8405637665215797,1.0330528690550216,8.824337607467994,1073.1523666666667,1.0,10.498118,10.498118,0.4759163000795755,2186.523961826651,0.1959471309449786,1.673780392532007,0.5979267373430106,437.9844195860106,88.26747581488485,0.0002725653131629424,0.4597396009032007,0.5,7.5,0.5,1.229,0.46001216621636365,0.509712079209916,876.5284607793166,102.61396169273198,2.6716684693551085,137.42360715887824,1173.872452351138,0.4597396009032007
1E8,46.0,8.908999999999997,SHWR,2.0,52.3605,1093.22,13.220000000000026,0.8403563246833069,1.6807126493666138,14.97346899320716,1093.3684833333334,1.0,17.817999999999994,17.817999999999994,0.42727019999999993,3326.609981315961,0.3192873506333863,2.8445310067928378,0.7998399198060975,994.1549419131572,87.77121546637409,0.0008362087786822903,0.7345168116226857,0.5,7.5,0.735353020401368,2.0,0.735353020401368,0.5000052889174279,1431.3299718208307,160.66112603219565,2.719782124384784,216.1519483445219,1925.6977078013451,0.7345168116226857
1H5,47.0,6.691,SHWR,2.0,52.393,1110.83,6.829999999999927,0.840273451850432,1.680546903700864,11.24453933266248,1110.9415166666663,1.0,13.382,13.382,0.42727019999999993,2496.868888058738,0.3194530962991359,2.137460667337518,0.7998035564077589,746.5408400604688,87.7787754897222,0.0008342915031727127,0.7347208055408632,0.5,7.5,0.7355550970440359,2.0,0.7355550970440359,0.4999970614906538,1074.5974348433588,160.6034127698937,2.719034927549778,216.05906844718842,1445.6512269801376,0.7347208055408632
2D3,48.0,2.705,SHWR,1.746,52.39400000000001,1134.21,6.2100000000000355,0.8402709005526626,1.4671129923649489,3.9685406443471862,1134.2550833333335,1.0,4.72293,4.72293,0.44428736987292866,916.3034654220296,0.27888700763505103,0.7543893556528131,0.7487137013743044,246.64662976501768,87.96473772664116,0.0005861606914137063,0.6458232150092911,0.5,7.5,0.6464093757007048,1.746,0.6464093757007048,0.5034762969432122,384.43046644123456,142.11847188215694,2.7010746836822164,190.86622834253296,516.2931476665517,0.6458232150092911
2D3,48.0,4.129,SHWR,2.0,52.39400000000001,1135.27,7.269999999999982,0.8402709005526626,1.6805418011053253,6.938957096763888,1135.3388166666666,1.0,8.258,8.258,0.42727019999999993,1540.782493710031,0.3194581988946747,1.3190429032361117,0.7998024369785982,460.6865124949735,87.77900813605915,0.000834232559155268,0.7347270848897183,0.5,7.5,0.7355613174488735,2.0,0.7355613174488735,0.4999968082066488,663.1241578521928,160.60163668011452,2.7190119335483045,216.05621024386153,892.0960920969042,0.7347270848897183
2D7,49.0,5.502000000000002,SHWR,1.233,52.373999999999995,1160.91,8.910000000000082,0.8403219110273689,1.0361169162967456,5.700715273464695,1161.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1409.7401886121136,0.19688308370325425,1.083250726535305,0.5993608203420023,283.62615192109223,88.28705812144717,0.00027229865356498406,0.4615740211638562,0.5,7.5,0.5,1.233,0.4618463198174212,0.5096580046023687,565.7516856307755,102.82655136873416,2.669719227139093,137.68240640775372,757.5286000554612,0.4615740211638562
4D3,49.0,3.406,SHWR,1.405,52.373999999999995,1164.56,12.559999999999945,0.8403219110273689,1.180652284993453,4.021301682687701,1164.6167666666665,1.0,4.78543,4.78543,0.46572770267764124,973.6031563189323,0.2243477150065468,0.7641283173122984,0.6570677028580514,219.33369170530028,88.18527200985828,0.0003555666260650625,0.5239657849658368,0.5,7.5,0.5243213515919019,1.405,0.5243213515919019,0.5077272965969268,396.09707335509586,116.29391466679267,2.6796543679448743,155.8640163799139,530.8728397899868,0.5239657849658368
2D7,49.0,8.123,SHWR,1.237,52.373999999999995,1166.3,14.299999999999955,0.8403219110273689,1.0394782039408554,8.443681450611567,1166.4353833333332,1.0,10.048150999999999,10.048151,0.475468703746284,2087.070034381902,0.19752179605914477,1.604469549388433,0.6007979516477547,421.1035049391905,88.28478746448062,0.00027402797511844046,0.4630320639805275,0.5,7.5,0.5,1.237,0.4633060919556459,0.5096148598145361,837.8291775483588,103.14282624010326,2.669941150090517,138.10885081354294,1121.8581951584092,0.4630320639805275
2D7,49.0,3.668,SHWR,1.881,52.373999999999995,1168.93,16.930000000000064,0.8403219110273689,1.580645514642481,5.79780774770862,1168.9911333333334,1.0,6.899508,6.899508,0.4353286399910722,1312.0920262698182,0.3003544853575192,1.1017002522913804,0.7775572988251912,374.2180961238873,87.86315987000917,0.0007095877069811518,0.6931536579018183,0.5,7.5,0.6938632456087994,1.881,0.6938632456087994,0.5016621100852637,557.7549643123248,152.0596958321496,2.7109088309607756,204.40813414297205,749.7690360364215,0.6931536579018183
4D3,49.0,1.965,SHWR,1.888,52.373999999999995,1172.61,20.609999999999896,0.8403219110273689,1.5865277680196723,3.1175270641586565,1172.64275,1.0,3.70992,3.70992,0.4348584478415708,704.7602317390198,0.30147223198032763,0.5923929358413438,0.7789465420163034,201.5795439573604,87.8580210525045,0.0007165066207486248,0.6956014532515188,0.5,7.5,0.6963179598722674,1.888,0.6963179598722674,0.50156589781929,299.7968641122367,152.5683786830721,2.7114050028902525,205.1015759568345,403.0245967551798,0.6956014532515188
2D5,50.0,9.833,SHWR,1.411,52.3605,1185.06,9.059999999999944,0.8403563246833069,1.185742774128146,11.659408698002059,1185.2238833333333,1.0,13.874363,13.874363,0.4653684831321041,2821.307011481273,0.225257225871854,2.2149543019979405,0.6589378900906303,637.748695781624,88.17845927103217,0.0003591907581446119,0.5260697042940901,0.5,7.5,0.5264288950522347,1.411,0.5264288950522347,0.5076592004356043,1148.2550059389412,116.77565401596067,2.680323996766922,156.51974428452095,1539.0586455496946,0.5260697042940901
2D5,50.0,6.5,SHWR,2.0,52.3605,1186.68,10.680000000000064,0.8403563246833069,1.6807126493666138,10.924632220882991,1186.7883333333334,1.0,13.0,13.0,0.42727019999999993,2427.0922526157538,0.3192873506333863,2.075367779117011,0.7998399198060975,725.334731444104,87.77121546637409,0.0008362087786822903,0.7345168116226857,0.5,7.5,0.735353020401368,2.0,0.735353020401368,0.5000052889174279,1044.2973192092718,160.66112603219565,2.719782124384784,216.1519483445219,1404.9876642393924,0.7345168116226857
5D9,50.0,4.337,SHWR,2.0,52.3605,1188.59,12.589999999999918,0.8403563246833069,1.6807126493666138,7.289250760303004,1188.6622833333333,1.0,8.674,8.674,0.42727019999999993,1619.43063070685,0.3192873506333863,1.3847492396969963,0.7998399198060975,483.96565081124294,87.77121546637409,0.0008362087786822903,0.7345168116226857,0.5,7.5,0.735353020401368,2.0,0.735353020401368,0.5000052889174279,696.7873036016325,160.66112603219565,2.719782124384784,216.1519483445219,937.4509999701914,0.7345168116226857
5D9,50.0,28.346,SHWR,2.0,52.3605,1199.09,23.089999999999925,0.8403563246833069,1.6807126493666138,47.64148075894604,1199.5624333333333,1.0,56.692,56.692,0.42727019999999993,10584.362614253256,0.3192873506333863,9.05051924105397,0.7998399198060975,3163.1289688483967,87.77121546637409,0.0008362087786822903,0.7345168116226857,0.5,7.5,0.735353020401368,2.0,0.735353020401368,0.5000052889174279,4554.100278508618,160.66112603219565,2.719782124384784,216.1519483445219,6127.043127773818,0.7345168116226857
6D6,51.0,4.833,SHWR,2.0,52.358,1206.26,6.259999999999992,0.8403626959547907,1.6807253919095817,8.122945819099009,1206.34055,1.0,9.666,9.666,0.42727019999999993,1804.722146853761,0.3192746080904186,1.543054180900993,0.7998427155407728,539.320244316112,87.7706340050631,0.000836356389642301,0.7345011266042277,0.5,7.5,0.73533748299387,2.0,0.73533748299387,0.5000059214507478,776.4966743799191,160.66556473824107,2.719839592369416,216.1590920111774,1044.6968916900203,0.7345011266042277
4D1,51.0,15.833,SHWR,2.0,52.358,1206.41,6.410000000000082,0.8403626959547907,1.6807253919095817,26.61092513010441,1206.6738833333334,1.0,31.666,31.666,0.42727019999999993,5912.304107414772,0.3192746080904186,5.055074869895598,0.7998427155407728,1766.8233867695023,87.7706340050631,0.000836356389642301,0.7345011266042277,0.5,7.5,0.73533748299387,2.0,0.73533748299387,0.5000059214507478,2543.817886500571,160.66556473824107,2.719839592369416,216.1590920111774,3422.446903812972,0.7345011266042277
4D1,51.0,13.5,SHWR,2.0,52.358,1206.81,6.809999999999945,0.8403626959547907,1.6807253919095817,22.689792790779354,1207.035,1.0,27.0,27.0,0.42727019999999993,5041.123315233968,0.3192746080904186,4.310207209220651,0.7998427155407728,1506.481129374615,87.7706340050631,0.000836356389642301,0.7345011266042277,0.5,7.5,0.73533748299387,2.0,0.73533748299387,0.5000059214507478,2168.9851239662544,160.66556473824107,2.719839592369416,216.1590920111774,2918.147742150895,0.7345011266042277
6D6,51.0,3.667,SHWR,2.0,52.358,1207.91,7.910000000000082,0.8403626959547907,1.6807253919095817,6.1632200121324345,1207.9711166666668,1.0,7.334,7.334,0.42727019999999993,1369.3184590342933,0.3192746080904186,1.1707799878675649,0.7998427155407728,409.2049112160528,87.7706340050631,0.000836356389642301,0.7345011266042277,0.5,7.5,0.73533748299387,2.0,0.73533748299387,0.5000059214507478,589.16062589513,160.66556473824107,2.719839592369416,216.1590920111774,792.6553904049874,0.7345011266042277
6D6,51.0,9.833,SHWR,2.0,52.358,1208.2,8.200000000000045,0.8403626959547907,1.6807253919095817,16.526572778646916,1208.3638833333334,1.0,19.666,19.666,0.42727019999999993,3671.8048561996757,0.3192746080904186,3.139427221353086,0.7998427155407728,1097.2762181585622,87.7706340050631,0.000836356389642301,0.7345011266042277,0.5,7.5,0.73533748299387,2.0,0.73533748299387,0.5000059214507478,1579.8244980711245,160.66556473824107,2.719839592369416,216.1590920111774,2125.4923517459074,0.7345011266042277
1E1,52.0,16.245,SHWR,2.0,52.3585,1232.79,8.789999999999964,0.840361421741178,1.680722843482356,27.30334259237088,1233.06075,1.0,32.49,32.49,0.42727019999999993,6066.094105631683,0.31927715651764405,5.186657407629128,0.7998421564103986,1812.7949430922738,87.7707502964233,0.0008363268659844492,0.7345042635299973,0.5,7.5,0.7353405903959818,2.0,0.7353405903959818,0.5000057949480322,2609.9976779607373,160.66467700589334,2.7198280988718406,216.15766328859502,3511.481240123226,0.7345042635299973
1E1,52.0,5.502000000000002,SHWR,1.611,52.3585,1245.79,21.789999999999967,0.840361421741178,1.3538222504250377,7.448730021838558,1245.8817,1.0,8.863722000000003,8.863722000000003,0.45300501018285294,1754.5912524840778,0.25717774957496226,1.4149919781614428,0.7158344525385498,442.61222260659775,88.04917822041931,0.00048380972335104744,0.5977554277103992,0.5,7.5,0.5982392374337503,1.611,0.5982392374337503,0.5052267751382645,726.6724024066278,132.07422799102648,2.6929026034979926,177.23858220230417,975.1666792770778,0.5977554277103992
