Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
2E4,53.0,4.476,SHWR,1.975,52.3905,1257.68,9.680000000000064,0.8402798297382985,1.6595526637331397,7.428157722869535,1257.7546,1.0,8.8401,8.8401,0.4289740030570312,1656.078419823211,0.3154473362668605,1.4119422771304675,0.7953629656419586,490.4277702954211,87.79709981421169,0.0008065482722794393,0.7260255290837722,0.5,7.5,0.7268320773560516,1.975,0.7268320773560516,0.5003508324073614,710.8722101452901,158.81863497437223,2.7172713774333204,213.6224445018736,956.1740615903861,0.7260255290837722
1E7,53.0,7.5139999999999985,SHWR,1.526,52.3905,1259.11,11.1099999999999,0.8402798297382985,1.2822670201806436,9.634954389637356,1259.2352333333333,1.0,11.466364,11.466363999999999,0.4583475817084571,2295.162371628921,0.2437329798193565,1.8314096103626443,0.692874098008687,554.1566657802939,88.11259050404928,0.0004259176912029261,0.5675518871499382,0.5,7.5,0.5679778048411411,1.526,0.5679778048411411,0.5062781307260562,943.592477823367,125.57791826235922,2.6867247047211817,168.42121792452852,1265.517031484907,0.5675518871499382
2E4,53.0,2.86,SHWR,2.0,52.3905,1259.81,11.809999999999945,0.8402798297382985,1.680559659476597,4.806400626103066,1259.8576666666665,1.0,5.72,5.72,0.42727019999999993,1067.311968011758,0.31944034052340303,0.9135993738969327,0.7998063548355387,319.1048392081972,87.77819388177866,0.0008344388760289645,0.7347051078514842,0.5,7.5,0.7355395467275132,2.0,0.7355395467275132,0.49999769466606536,459.3384593418081,160.60785291671613,2.719092411683633,216.06621386136118,617.9493716434929,0.7347051078514842
4D5,54.0,5.595,SHWR,2.0,52.4265,1278.9,6.900000000000091,0.8401879389837551,1.6803758779675102,9.40170303722822,1278.99325,1.0,11.19,11.19,0.42727019999999993,2086.546910933348,0.3196241220324898,1.7882969627717804,0.7997660374639002,624.1630559127304,87.78657012512869,0.0008323184725229638,0.7349312487239199,0.5,7.5,0.7357635671964429,2.0,0.7357635671964429,0.49998857216877113,898.2431434366491,160.54390409949048,2.7182645202463744,215.9633069173275,1208.3147022024473,0.7349312487239199
4D5,54.0,6.341,SHWR,1.38,52.4265,1279.18,7.180000000000063,0.8401879389837551,1.159459355797582,7.352131775112468,1279.2856833333335,1.0,8.750580000000001,8.75058,0.46721646369216,1784.2283688408177,0.2205406442024179,1.3984482248875318,0.6491744320048308,396.18977356653437,88.21268594707615,0.00034090286447185925,0.5151692317018146,0.5,7.5,0.5155101345662865,1.38,0.5155101345662865,0.5080099217994641,724.7072699339869,114.2891136940525,2.6769599809342908,153.13737349243965,971.0440853155599,0.5151692317018146
2D5,54.0,9.833,SHWR,1.411,52.4265,1281.06,9.059999999999944,0.8401879389837551,1.1855051819060785,11.657072453682469,1281.2238833333333,1.0,13.874363,13.874363,0.4653684831321041,2817.7696248655616,0.22549481809392152,2.2172905463175305,0.658918280812863,637.6019325097286,88.19367878861902,0.00035740405332329583,0.5263683848572781,0.5,7.5,0.5267257889106014,1.411,0.5267257889106014,0.5076495922631692,1147.4403710932888,116.692806985995,2.678813207377401,156.38598870092184,1537.7434268961645,0.5263683848572781
2D5,54.0,6.5,SHWR,2.0,52.4265,1282.68,10.680000000000064,0.8401879389837551,1.6803758779675102,10.922443206788817,1282.7883333333334,1.0,13.0,13.0,0.42727019999999993,2424.049136919886,0.3196241220324898,2.077556793211184,0.7997660374639002,725.122406332931,87.78657012512869,0.0008323184725229638,0.7349312487239199,0.5,7.5,0.7357635671964429,2.0,0.7357635671964429,0.49998857216877113,1043.535376646688,160.54390409949048,2.7182645202463744,215.9633069173275,1403.7614949626286,0.7349312487239199
2D9,55.0,12.237,SHWR,2.0,52.483000000000004,1304.79,8.789999999999964,0.8400435081657789,1.6800870163315578,20.559224818849273,1304.99395,1.0,24.474,24.474,0.42727019999999993,4558.647812955073,0.31991298366844223,3.9147751811507274,0.7997026747525413,1364.7837928579988,87.799720896172,0.000828998261554359,0.7352865727464292,0.5,7.5,0.7361155710079835,2.0,0.7361155710079835,0.49997423421079024,1963.347030620748,160.44349355403676,2.716964670726017,215.8017438866516,2640.7659399409554,0.7352865727464292
2D9,55.0,6.66,SHWR,2.0,52.483000000000004,1314.04,18.039999999999964,0.8400435081657789,1.6800870163315578,11.189379528768175,1314.151,1.0,13.32,13.32,0.42727019999999993,2481.0488219564268,0.31991298366844223,2.1306204712318255,0.7997026747525413,742.7850012612791,87.799720896172,0.000828998261554359,0.7352865727464292,0.5,7.5,0.7361155710079835,2.0,0.7361155710079835,0.49997423421079024,1068.5536670698848,160.44349355403676,2.716964670726017,215.8017438866516,1437.2396142850996,0.7352865727464292
4D7,56.0,1.799999999998363,SHWR,2.0,52.522,1326.5,6.5,0.8399436601683793,1.6798873203367586,3.0237971766034155,1326.53,4.0,3.599999999996726,3.599999999996726,0.42727019999999993,670.0557712766931,0.3201126796632415,0.5762028233933106,0.7996588756552727,200.71784771184323,87.80880178854417,0.0008267118752465219,0.7355321322902891,0.5,7.5,0.7363588441655357,2.0,0.7363588441655357,0.49996432242798017,288.6734708675746,160.37415048213177,2.7160670586722717,215.69018232890855,388.2423281916823,0.7355321322902891
6D9,56.0,1.4750000000003638,SHWR,2.0,52.522,1326.53,6.529999999999973,0.8399436601683793,1.6798873203367586,2.47783379749733,1326.5545833333333,4.0,2.950000000000728,2.9500000000007276,0.42727019999999993,549.0734792412583,0.3201126796632415,0.47216620250339764,0.7996588756552727,164.47712520850615,87.80880178854417,0.0008267118752465219,0.7355321322902891,0.5,7.5,0.7363588441655357,2.0,0.7363588441655357,0.49996432242798017,236.5518719612027,160.37415048213177,2.7160670586722717,215.69018232890855,318.14301893521855,0.7355321322902891
6D9,56.0,11.525000000001455,SHWR,2.0,52.522,1326.5545833333333,6.554583333333312,0.8399436601683793,1.6798873203367586,19.360701366883585,1326.7466666666667,4.0,23.05000000000291,23.05000000000291,0.42727019999999993,4290.218202206604,0.3201126796632415,3.6892986331193236,0.7996588756552727,1285.151774934105,87.80880178854417,0.0008267118752465219,0.7355321322902891,0.5,7.5,0.7363588441655357,2.0,0.7363588441655357,0.49996432242798017,1848.312084306802,160.37415048213177,2.7160670586722717,215.69018232890855,2485.829351340985,0.7355321322902891
6D9,56.0,4.167,SHWR,1.934,52.522,1332.47,12.470000000000026,0.8399436601683793,1.6244510387656457,6.769087478536445,1332.53945,1.0,8.058978,8.058978,0.43175618796730764,1515.7388712809156,0.3095489612343545,1.2898905214635552,0.7876743053202899,442.59385257300625,87.85839172095064,0.0007554336826486319,0.7125591011837189,0.5,7.5,0.7133145348663675,1.934,0.7133145348663675,0.5008934322325723,648.5683608450069,155.64395508639473,2.7112864037774247,209.2338018535391,871.8772523236973,0.7125591011837189
6D9,56.0,9.667,SHWR,1.355,52.522,1334.59,14.589999999999918,0.8399436601683793,1.138123659528154,11.002241416658665,1334.7511166666666,1.0,13.098785000000001,13.098785,0.46869207874999125,2674.3883696134017,0.2168763404718461,2.096543583341336,0.6411052789387366,585.5164424324621,88.24984160720115,0.0003256973966465626,0.5065390567424701,0.5,7.5,0.5068647541391167,1.355,0.5068647541391167,0.5082839644938393,1084.915883449264,112.22880763931559,2.6732969474300825,150.32369605327668,1453.1791697470255,0.5065390567424701
4D7,56.0,0.0,SHWR,1.632,52.522,1340.63,20.63000000000011,0.8399436601683793,1.3707880533947951,0.0,1340.63,3.0,0.0,0.0,0.45166678050738585,0.0,0.261211946605205,0.0,0.7211363480301477,0.0,88.07288512715766,0.0004928560840391505,0.6060805280130376,0.5,7.5,0.6065733840970767,1.632,0.6065733840970767,0.5049306167960937,0.0,133.4199896432378,2.6905235916827053,179.0038369637102,0.0,0.6060805280130376
4D7,56.0,7.20499999999447,SHWRSHWR,3.4419999999999997,52.522,1340.63,20.63000000000011,0.8399436601683793,2.891086078299561,20.830275194132355,1340.7500833333334,3.0,24.79960999998097,24.799609999980966,0.32801973310127813,3543.6487650666386,0.5509139217004384,3.9693348058486126,0.900474302660409,1557.0225537282479,86.54166454828675,0.004486196261688891,1.2094874648730671,0.5,7.5,1.213973661134756,3.4419999999999997,1.213973661134756,0.4767527630066473,1816.5289160157572,252.12059903083295,2.835316869051843,342.82135204749915,2470.027841500336,1.2094874648730671
4D7,56.0,0.1310000000103173,SHWR,1.632,52.522,1340.7500833333334,20.75008333333335,0.8399436601683793,1.3707880533947951,0.17957323500886094,1340.7522666666666,3.0,0.21379200001683785,0.21379200001683785,0.45166678050738585,42.064472538106706,0.261211946605205,0.03421876500797687,0.7211363480301477,10.749482697554704,88.07288512715766,0.0004928560840391505,0.6060805280130376,0.5,7.5,0.6065733840970767,1.632,0.6065733840970767,0.5049306167960937,17.478018644640688,133.4199896432378,2.6905235916827053,179.0038369637102,23.449502644092874,0.6060805280130376
6D9,56.0,7.167000000000002,SHWR,1.887,52.522,1343.24,23.24000000000001,0.8399436601683793,1.5849736867377315,11.35950641284932,1343.35945,1.0,13.524129,13.524129000000004,0.43492564962151087,2562.3011582371023,0.3020263132622683,2.164622587150678,0.7786072943367629,734.1866805563553,87.89313570103718,0.0007079691400522226,0.6961336358157081,0.5,7.5,0.6968416049557603,1.887,0.6968416049557603,0.5015453438314678,1091.1577137767472,152.24748343473516,2.7079324577926114,204.60283592604688,1466.3885250819783,0.6961336358157081
6D4,57.0,3.013,SHWR,2.0,52.58150000000001,1349.25,5.25,0.8397910875782021,1.6795821751564042,5.0605810937462445,1349.3002166666668,1.0,6.026,6.026,0.42727019999999993,1120.3272321513027,0.3204178248435961,0.965418906253755,0.7995919561636899,335.89023436068754,87.82266127839617,0.0008232322185786067,0.7359072278884167,0.5,7.5,0.7367304601069953,2.0,0.7367304601069953,0.49994917728482785,482.88840480188406,160.26830560965286,2.714697040909019,215.51991612672455,649.361507289821,0.7359072278884167
6D4,57.0,11.005,SHWR,2.0,52.58150000000001,1349.65,5.650000000000091,0.8397910875782021,1.6795821751564042,18.483801837596232,1349.8334166666666,1.0,22.01,22.01,0.42727019999999993,4092.001722477625,0.3204178248435961,3.5261981624037753,0.7995919561636899,1226.8410319081868,87.82266127839617,0.0008232322185786067,0.7359072278884167,0.5,7.5,0.7367304601069953,2.0,0.7367304601069953,0.49994917728482785,1763.7527032342298,160.26830560965286,2.714697040909019,215.51991612672455,2371.796676974604,0.7359072278884167
2D3,57.0,2.705,SHWR,1.746,52.58150000000001,1350.21,6.2100000000000355,0.8397910875782021,1.4662752389115403,3.9662745212557167,1350.2550833333335,1.0,4.72293,4.72293,0.44428736987292866,913.0375470901542,0.2797247610884594,0.7566554787442826,0.7485726107323326,246.45933662145256,88.00820893148483,0.0005782086224411787,0.6468633354370612,0.5,7.5,0.6474415440595024,1.746,0.6474415440595024,0.5034377732233679,383.64257004326436,141.82719779787962,2.6967685592933406,190.39693134231825,515.0236992809708,0.6468633354370612
2D3,57.0,4.129,SHWR,2.0,52.58150000000001,1351.27,7.269999999999982,0.8397910875782021,1.6795821751564042,6.9349948012207925,1351.3388166666666,1.0,8.258,8.258,0.42727019999999993,1535.29078710678,0.3204178248435961,1.3230051987792082,0.7995919561636899,460.30228266686976,87.82266127839617,0.0008232322185786067,0.7359072278884167,0.5,7.5,0.7367304601069953,2.0,0.7367304601069953,0.49994917728482785,661.7478338622566,160.26830560965286,2.714697040909019,215.51991612672455,889.8817336872456,0.7359072278884167
6D4,57.0,9.957,SHWR,2.0,52.58150000000001,1363.47,19.470000000000027,0.8397910875782021,1.6795821751564042,16.723599718032315,1363.63595,1.0,19.914,19.914,0.42727019999999993,3702.3226852076077,0.3204178248435961,3.1904002819676864,0.7995919561636899,1110.0096460435998,87.82266127839617,0.0008232322185786067,0.7359072278884167,0.5,7.5,0.7367304601069953,2.0,0.7367304601069953,0.49994917728482785,1595.7915189553137,160.26830560965286,2.714697040909019,215.51991612672455,2145.9318048737964,0.7359072278884167
3D9,58.0,4.103,SHWR,1.3130000000000002,52.617,1368.21,0.2100000000000364,0.8396999182469583,1.1025259926582565,4.523664147876826,1368.2783833333333,1.0,5.387239,5.387239,0.47114053569549846,1103.6608922117728,0.21047400734174376,0.8635748521231746,0.6271866076248606,235.51344351590546,88.2967736746075,0.0003029974931876289,0.4917008843801951,0.5,7.5,0.5,1.3130000000000002,0.49200388187338273,0.5087474195753958,446.57170763074924,108.84028945424062,2.6686781311573085,145.72001002953064,597.8892011511642,0.4917008843801951
4D2,58.0,6.832999999999998,SHWR,1.311,52.617,1375.93,7.930000000000063,0.8396999182469583,1.1008465928217623,7.522084768751101,1376.0438833333335,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1835.6508602022923,0.2101534071782376,1.4359782312488973,0.6265126002498728,391.197981630133,88.29795222390248,0.00030205644898756434,0.4909735803759399,0.5,7.5,0.5,1.311,0.4912756368249275,0.5087698822645439,742.6376817161672,108.68398678708728,2.6685630259885897,145.5091271237367,994.2638656364927,0.4909735803759399
3D9,58.0,4.227,SHWR,1.348,52.617,1376.8,8.799999999999955,0.8396999182469583,1.1319154897969,4.784606775371496,1376.87045,1.0,5.697996000000002,5.697996000000001,0.4691028469026601,1162.2756731283855,0.2160845102031002,0.9133892246285047,0.6388012630477539,253.71175492860402,88.27596596644582,0.0003198745016593785,0.5044148642781541,0.5,7.5,0.5047347387798135,1.348,0.5047347387798135,0.508350983649628,471.60462095300954,111.56958148876497,2.6707097737293934,149.40341141757597,631.5282200620936,0.5044148642781541
3D9,58.0,3.73,SHWR,1.146,52.617,1378.25,10.25,0.8396999182469583,0.962296106311014,3.5893644765400827,1378.3121666666666,1.0,4.2745799999999985,4.274579999999999,0.4804652108199304,893.047040958921,0.18370389368898576,0.6852155234599169,0.5669359270880802,168.91962630263998,88.39117485341312,0.0002324261102823466,0.430684178533526,0.5,7.5,0.5,1.146,0.4309166046438083,0.5105495750863495,356.827994775293,95.66434176281314,2.659447298270794,127.96506653647945,477.30969818106837,0.430684178533526
3D9,58.0,4.973,SHWR,1.329,52.617,1382.01,14.009999999999993,0.8396999182469583,1.1159611913502077,5.549675004584582,1382.092883333333,1.0,6.609117,6.6091169999999995,0.4702123913275292,1351.314538347072,0.21303880864979238,1.0594419954154175,0.6325384034157857,291.3956212217485,88.28730445196277,0.00031061604085402816,0.4975162456406055,0.5,7.5,0.5,1.329,0.4978268616814595,0.5085669731441741,547.4744781408382,110.08937827083012,2.6696028324208356,147.4055090474486,733.0475964929618,0.4975162456406055
4E9,59.0,6.1960000000000015,SHWR,2.0,52.596500000000006,1402.07,10.069999999999936,0.8397525779804017,1.6795051559608034,10.406213946333141,1402.173266666667,1.0,12.392,12.392000000000003,0.42727019999999993,2303.2064877172475,0.32049484403919654,1.9857860536668621,0.7995750670258166,690.6858613896305,87.82615628043642,0.000822356622263043,0.7360018776291545,0.5,7.5,0.7368242342514175,2.0,0.7368242342514175,0.49994535472713225,992.8570282933471,160.24161205509148,2.7143515468542048,215.47697978835856,1335.09536676867,0.7360018776291545
4E9,59.0,10.533,SHWR,2.0,52.596500000000006,1402.58,10.579999999999927,0.8397525779804017,1.6795051559608034,17.69022780773514,1402.75555,1.0,21.066,21.066,0.42727019999999993,3915.3766841713614,0.32049484403919654,3.375772192264857,0.7995750670258166,1174.1436697896993,87.82615628043642,0.000822356622263043,0.7360018776291545,0.5,7.5,0.7368242342514175,2.0,0.7368242342514175,0.49994535472713225,1687.8248997762785,160.24161205509148,2.7143515468542048,215.47697978835856,2269.6190281107806,0.7360018776291545
4E9,59.0,17.348,SHWR,2.0,52.596500000000006,1409.57,17.569999999999936,0.8397525779804017,1.6795051559608034,29.13605544560801,1409.8591333333334,1.0,34.696,34.696,0.42727019999999993,6448.680785816461,0.32049484403919654,5.559944554391981,0.7995750670258166,1933.8312336002757,87.82615628043642,0.000822356622263043,0.7360018776291545,0.5,7.5,0.7368242342514175,2.0,0.7368242342514175,0.49994535472713225,2779.871485931727,160.24161205509148,2.7143515468542048,215.47697978835856,3738.094645368444,0.7360018776291545
1E5,60.0,7.119,SHWR,2.0,52.61750000000001,1434.01,18.009999999999987,0.8396986334308499,1.6793972668617,11.955629142788439,1434.12865,1.0,14.238,14.238,0.42727019999999993,2645.247949921513,0.32060273313830007,2.282370857211558,0.7995514095792071,793.5008576663962,87.83104996912118,0.0008211318877650031,0.7361344467588566,0.5,7.5,0.7369555786466216,2.0,0.7369555786466216,0.49994000012852924,1140.4939441548254,160.20423432431878,2.713867779755314,215.41686073082803,1533.5526315427646,0.7361344467588566
2D8,61.0,5.47,SHWR,1.443,52.6215,1446.42,6.420000000000073,0.8396883541604879,1.2116702950535845,6.627836513943106,1446.511166666667,1.0,7.893210000000001,7.89321,0.46344039999866665,1590.483533235111,0.2313297049464158,1.2653734860568944,0.6686416169310689,367.86948437870535,88.21881399021517,0.00036967101462237473,0.5388110890506427,0.5,7.5,0.539180760065265,1.443,0.539180760065265,0.5072431211062276,650.4583728227245,118.91377930945605,2.6762824397245413,159.3236283318644,871.5002469752982,0.5388110890506427
2D8,61.0,3.854,SHWR,2.0,52.6215,1451.12,11.11999999999989,0.8396883541604879,1.6793767083209759,6.472317833869041,1451.1842333333332,1.0,7.707999999999998,7.708,0.42727019999999993,1431.9436874698704,0.32062329167902404,1.2356821661309587,0.7995469017241545,429.56842634093294,87.83198219104625,0.000820898750493626,0.7361597058953859,0.5,7.5,0.7369806046458796,2.0,0.7369806046458796,0.49993897980555807,617.3996768268705,160.1971138627064,2.7137756236624484,215.40540839883164,830.1724439690971,0.7361597058953859
2D8,61.0,7.957000000000002,SHWR,1.474,52.6215,1460.58,20.579999999999927,0.8396883541604879,1.2377006340325594,9.848383944997076,1460.712616666667,1.0,11.728617999999999,11.728618000000003,0.461553402201241,2353.696315495944,0.23629936596744072,1.8802340550029262,0.6778611229382816,554.1588462784117,88.19929577164915,0.0003873427431290155,0.5499855479322607,0.5,7.5,0.5503728906753897,1.474,0.5503728906753897,0.5068722284819336,965.1315620479842,121.29339726630438,2.678184236493156,162.5416425136112,1293.3438494808047,0.5499855479322607
5D3,62.0,6.832999999999998,SHWR,1.218,52.6075,1470.77,6.769999999999982,0.8397243258404455,1.0227842288736626,6.988684635893736,1470.8838833333334,1.0,8.322593999999999,8.322593999999999,0.4765291788600826,1724.8284296552224,0.19521577112633734,1.3339093641062627,0.5939137808666842,344.54616330041137,88.3492932463871,0.00026113401811816983,0.45702352709084615,0.5,7.5,0.5,1.218,0.4572846611089643,0.5097922125735134,692.7697981031577,101.38589171713124,2.6635487773550492,135.67241149933056,927.0495877749255,0.45702352709084615
4D6,62.0,7.211,SHWR,1.88,52.6075,1471.29,7.2899999999999645,0.8397243258404455,1.5786817325800375,11.383873973634653,1471.4101833333334,1.0,13.556679999999998,13.55668,0.43539576815616005,2567.0554081637524,0.3013182674199623,2.1728060263653486,0.777137016315798,734.3722320952279,87.91814605826391,0.0006968307045897015,0.6941917654694663,0.5,7.5,0.694888596174056,1.88,0.694888596174056,0.5016219495709215,1093.162955528765,151.59658237813963,2.7054696398112954,203.68048500032756,1468.7399773373622,0.6941917654694663
4D6,62.0,6.837999999999999,SHWR,1.84,52.6075,1475.3,11.299999999999955,0.8397243258404455,1.54509275954642,10.565344289778418,1475.4139666666665,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2397.1218655886,0.2949072404535802,2.0165757102215807,0.7690075542597062,674.4392428478355,87.9472575585354,0.0006590270525398401,0.680152854736004,0.5,7.5,0.6808118817885438,1.84,0.6808118817885438,0.5021697785224102,1016.7273118049307,148.68781980183252,2.7026555341046374,199.71894564109283,1365.6781502937927,0.680152854736004
4D6,62.0,3.606,SHWR,1.5830000000000002,52.6075,1476.82,12.819999999999936,0.8397243258404455,1.3292836078054255,4.793396689746365,1476.8801,1.0,5.708298000000001,5.708298,0.45477831304572464,1129.0263500548785,0.2537163921945747,0.9149013102536363,0.7083408250070123,281.847519380911,88.12542588414526,0.00045588633778081977,0.5890325901261834,0.5,7.5,0.5894884764639642,1.5830000000000002,0.5894884764639642,0.505534680993724,467.358010788193,129.60566022967083,2.685379041666084,173.80068694907416,626.7252771383614,0.5890325901261834
4D6,62.0,8.081,SHWR,1.893,52.6075,1480.48,16.480000000000018,0.8397243258404455,1.5895981488159634,12.845542640581801,1480.6146833333335,1.0,15.297332999999998,15.297333,0.43452228272146237,2890.8493995532813,0.30340185118403656,2.451790359418199,0.779707230641408,831.4049177814462,87.9086084910813,0.0007095144274219534,0.698745946429813,0.5,7.5,0.699455460857235,1.893,0.699455460857235,0.5014425890498833,1232.6622142406939,152.53832622703797,2.7063910512328935,204.9637132101633,1656.3117664513295,0.698745946429813
4D3,63.0,1.799999999998363,SHWR,1.405,52.639,1500.56,12.559999999999945,0.8396433668478697,1.1796989304212568,2.123458074756331,1500.59,4.0,2.5289999999977,2.5289999999977,0.46572770267764124,511.938044788164,0.22530106957874316,0.40554192524136884,0.656990704048762,115.80611374052748,88.24642947420449,0.00034849660707214625,0.5251635472900015,0.5,7.5,0.5255120438970736,1.405,0.5255120438970736,0.5076888479696553,208.7321310409807,115.96229502287252,2.6735828727746194,155.32875770551172,279.5917638696668,0.5251635472900015
5D9,63.0,1.605999999997039,SHWR,2.0,52.639,1500.59,12.589999999999918,0.8396433668478697,1.679286733695739,2.6969344943103843,1500.6167666666665,4.0,3.2119999999940774,3.211999999994078,0.42727019999999993,596.5057645859698,0.32071326630426067,0.515065505683693,0.7995271735531041,178.99141403623514,87.83606100351994,0.0008198793220982603,0.7362702442599224,0.5,7.5,0.7370901235820206,2.0,0.7370901235820206,0.4999345143887367,257.22652931586583,160.1659584784185,2.7133724032017197,215.35530037006203,345.86061239368195,0.7362702442599224
5D9,63.0,2.7310000000079526,SHWR,2.0,52.639,1500.6167666666665,12.616766666666535,0.8396433668478697,1.679286733695739,4.5861320697364185,1500.662283333333,4.0,5.462000000015905,5.462000000015905,0.42727019999999993,1014.3569384134689,0.32071326630426067,0.8758679302794864,0.7995271735531041,304.3745652149955,87.83606100351994,0.0008198793220982603,0.7362702442599224,0.5,7.5,0.7370901235820206,2.0,0.7370901235820206,0.4999345143887367,437.41323260583465,160.1659584784185,2.7133724032017197,215.35530037006203,588.135325312352,0.7362702442599224
4D3,63.0,1.965,SHWR,1.888,52.639,1508.61,20.609999999999896,0.8396433668478697,1.585246676608778,3.1150097195362485,1508.64275,1.0,3.70992,3.70992,0.4348584478415708,701.2113877947556,0.3027533233912221,0.5949102804637514,0.7786925209223091,201.35108853413624,87.91960861514465,0.0007030188370703572,0.6971834244079131,0.5,7.5,0.6978864432449835,1.888,0.6978864432449835,0.5015043008402085,298.9224155218303,152.12336667777623,2.705311183895921,204.38518040315958,401.61687949220857,0.6971834244079131
5D9,63.0,28.346,SHWR,2.0,52.639,1511.09,23.089999999999925,0.8396433668478697,1.679286733695739,47.60106175333944,1511.562433333333,1.0,56.692,56.692,0.42727019999999993,10528.363887288342,0.32071326630426067,9.090938246660572,0.7995271735531041,3159.2096029143677,87.83606100351994,0.0008198793220982603,0.7362702442599224,0.5,7.5,0.7370901235820206,2.0,0.7370901235820206,0.4999345143887367,4540.064259029251,160.1659584784185,2.7133724032017197,215.35530037006203,6104.461344289778,0.7362702442599224
6D7,64.0,3.667,SHWR,2.0,52.618,1518.21,6.2100000000000355,0.8396973485941457,1.6793946971882914,6.1583403545894635,1518.2711166666668,1.0,7.334,7.334,0.42727019999999993,1362.5553649392946,0.3206053028117085,1.175659645410535,0.7995508461266427,408.73172387098754,87.83116649527348,0.0008211027430604645,0.736137604013092,0.5,7.5,0.7369587067561525,2.0,0.7369587067561525,0.4999398725951501,587.46566348306,160.20334428226343,2.713856260418356,215.41542920828408,789.9283789067777,0.736137604013092
2D1,64.0,5.5760000000000005,SHWR,2.0,52.618,1520.14,8.1400000000001,0.8396973485941457,1.6793946971882914,9.364304831521912,1520.2329333333334,1.0,11.152,11.152000000000001,0.42727019999999993,2071.886750723073,0.3206053028117085,1.7876951684780868,0.7995508461266427,621.5129785395766,87.83116649527348,0.0008211027430604645,0.736137604013092,0.5,7.5,0.7369587067561525,2.0,0.7369587067561525,0.4999398725951501,893.2938477179009,160.20334428226343,2.713856260418356,215.41542920828408,1201.1564332653923,0.736137604013092
2D1,64.0,10.378,SHWR,1.916,52.618,1520.4,8.400000000000091,0.8396973485941457,1.6088601199063832,16.696750324388443,1520.5729666666668,1.0,19.884248,19.884248,0.43297262879010195,3743.5208991350487,0.30713988009361676,3.1874976756115547,0.7841588727639456,1086.837428141662,87.89408710531214,0.0007318937612003085,0.7068568424328893,0.5,7.5,0.7075887361940896,1.916,0.7075887361940896,0.5011211952442369,1600.1032144775133,154.1822330388816,2.7077875918511607,207.2000660456137,2150.322285421379,0.7068568424328893
6D7,64.0,5.0,SHWR,1.446,52.618,1521.89,9.8900000000001,0.8396973485941457,1.2142023660671346,6.0710118303356735,1521.9733333333334,1.0,7.229999999999999,7.2299999999999995,0.4632586008305895,1456.3723898849064,0.23179763393286526,1.1589881696643263,0.6695459896076003,337.41941217953547,88.2161274916086,0.00037144850624970527,0.5398771217817616,0.5,7.5,0.5402485702880113,1.446,0.5402485702880113,0.5072079647314943,595.7449145171274,119.14898290342548,2.6765457227015417,159.64280597965967,798.2140298982983,0.5398771217817616
6D7,64.0,8.667,SHWR,2.0,52.618,1531.57,19.569999999999933,0.8396973485941457,1.6793946971882914,14.55531384053092,1531.71445,1.0,17.334,17.334,0.42727019999999993,3220.4165115704573,0.3206053028117085,2.7786861594690775,0.7995508461266427,966.0425008971501,87.83116649527348,0.0008211027430604645,0.736137604013092,0.5,7.5,0.7369587067561525,2.0,0.7369587067561525,0.4999398725951501,1388.4823848943772,160.20334428226343,2.713856260418356,215.41542920828408,1867.0055249481982,0.736137604013092
2D6,65.0,6.837999999999999,SHWR,2.0,52.5795,1543.31,7.309999999999945,0.8397962207928485,1.6795924415856966,11.485053115562994,1543.4239666666665,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2542.678362798142,0.320407558414303,2.190946884437004,0.7995942074799831,762.3093026047346,87.82219530895892,0.000823349014258512,0.7358946105971843,0.5,7.5,0.7367179596114428,2.0,0.7367179596114428,0.49994968682354357,1095.9390090860168,160.27186444662428,2.7147431033917417,215.52564060392274,1473.7643304496235,0.7358946105971843
4E3,67.0,9.171,SHWR,2.0,52.5335,1592.98,8.980000000000018,0.8399141940079883,1.6798283880159766,15.40570614649452,1593.13285,1.0,18.342,18.342,0.42727019999999993,3413.186027008583,0.32017161198402344,2.936293853505479,0.7996459508533851,1022.6050296052512,87.81148001334287,0.0008260385318611396,0.7356045864142321,0.5,7.5,0.7364306249460932,2.0,0.7364306249460932,0.4999613974136077,1470.6037642905603,160.35369799264643,2.7158023203426667,215.65727970135435,1977.7929121411207,0.7356045864142321
4E3,67.0,6.2879999999999985,SHWR,2.0,52.5335,1602.88,18.88000000000011,0.8399141940079883,1.6798283880159766,10.562760903844461,1602.9848000000004,1.0,12.576,12.575999999999997,0.42727019999999993,2340.215215116123,0.32017161198402344,2.013239096155539,0.7996459508533851,701.1384174198907,87.81148001334287,0.0008260385318611396,0.7356045864142321,0.5,7.5,0.7364306249460932,2.0,0.7364306249460932,0.4999613974136077,1008.3040529777605,160.35369799264643,2.7158023203426667,215.65727970135435,1356.0529747621158,0.7356045864142321
6D2,68.0,4.833,SHWR,2.0,52.45650000000001,1615.6,7.599999999999909,0.8401112825473471,1.6802225650946943,8.120515657102656,1615.6805499999996,1.0,9.666,9.666,0.42727019999999993,1801.3452779759616,0.31977743490530597,1.5454843428973437,0.7997324067685098,539.084537467446,87.79355211667527,0.0008305543665525494,0.7351198541526005,0.5,7.5,0.735950408519153,2.0,0.735950408519153,0.49998096224652405,775.6510496640582,160.49059583365573,2.7175744137764823,215.87752980692667,1043.3361015568767,0.7351198541526005
2D0,68.0,3.979,SHWR,2.0,52.45650000000001,1629.08,21.079999999999927,0.8401112825473471,1.6802225650946943,6.685605586511787,1629.1463166666665,1.0,7.957999999999998,7.958,0.42727019999999993,1483.0442501689115,0.31977743490530597,1.2723944134882126,0.7997324067685098,443.8273069693705,87.79355211667527,0.0008305543665525494,0.7351198541526005,0.5,7.5,0.735950408519153,2.0,0.735950408519153,0.49998096224652405,638.5920808221161,160.49059583365573,2.7175744137764823,215.87752980692667,858.9766911017613,0.7351198541526005
4D8,69.0,12.053,SHWR,1.585,52.49100000000001,1640.25,8.25,0.8400230366827177,1.3314365131421075,16.04780429290182,1640.4508833333334,1.0,19.104005,19.104005,0.4546520741766412,3785.8719406122245,0.2535634868578925,3.0562007070981787,0.7089339058448935,944.3868676216198,88.09714202974065,0.00046120288637463425,0.5891567363408715,0.5,7.5,0.5896179392272461,1.585,0.5896179392272461,0.505530148605208,1565.9403896669503,129.9212137780594,2.6881814384367315,174.27062175606937,2100.483804025904,0.5891567363408715
4D8,69.0,11.005,SHWR,1.614,52.49100000000001,1652.8,20.79999999999995,0.8400230366827177,1.3557971812059064,14.920547979171,1652.983416666667,1.0,17.76207,17.76207,0.4528142617271233,3505.7100517337303,0.2582028187940937,2.8415220208290006,0.7165371597449556,887.4666948731618,88.0778123930993,0.0004811990854015624,0.5995055169982914,0.5,7.5,0.5999867160836929,1.614,0.5999867160836929,0.5051649123440647,1453.875370762818,132.11043805205068,2.6900595575433726,177.23900207792954,1950.5152178676146,0.5995055169982914
4D8,69.0,8.516,SHWR,1.575,52.49100000000001,1653.73,21.730000000000015,0.8400230366827177,1.3230362827752804,11.266976984114287,1653.8719333333331,1.0,13.4127,13.4127,0.4552826035570312,2661.702955268763,0.25196371722471966,2.1457230158857126,0.7062647297209574,660.5466553756397,88.10375828495837,0.0004544769428791451,0.5855836725021648,0.5,7.5,0.586038149445044,1.575,0.586038149445044,0.5056552199477135,1099.963706325348,129.16436194520293,2.6875383479581756,173.24474597984178,1475.3522567643327,0.5855836725021648
2D9,70.0,12.237,SHWR,2.0,52.4805,1664.79,8.789999999999964,0.8400499044298179,1.6800998088596355,20.55938136101536,1664.99395,1.0,24.474,24.474,0.42727019999999993,4558.864821153036,0.3199001911403642,3.914618638984637,0.7997054806584017,1364.7989732372148,87.7991388815741,0.0008291449762548586,0.7352708398798437,0.5,7.5,0.7360999848560985,2.0,0.7360999848560985,0.4999748691692846,1963.4014136237317,160.44793769908733,2.717022199628198,215.80889414887895,2640.853437699832,0.7352708398798437
4D9,70.0,11.005,SHWR,1.464,52.4805,1665.86,9.8599999999999,0.8400499044298179,1.2298330600852534,13.534312826238216,1666.0434166666666,1.0,16.111320000000003,16.11132,0.4621641310481449,3246.209281814445,0.2341669399147466,2.5770071737617863,0.6749660744261122,758.3099022945024,88.17304385458054,0.0003856397211866591,0.5457197574201758,0.5,7.5,0.5461053971413624,1.464,0.5461053971413624,0.5070142740617726,1328.421380856857,120.71071157263579,2.6808011927064612,161.80149972081625,1780.6255044275829,0.5457197574201758
2D9,70.0,6.66,SHWR,2.0,52.4805,1674.04,18.039999999999964,0.8400499044298179,1.6800998088596355,11.189464727005172,1674.151,1.0,13.32,13.32,0.42727019999999993,2481.1669288942735,0.3199001911403642,2.130535272994826,0.7997054806584017,742.7932631984842,87.7991388815741,0.0008291449762548586,0.7352708398798437,0.5,7.5,0.7360999848560985,2.0,0.7360999848560985,0.4999748691692846,1068.5832650759216,160.44793769908733,2.717022199628198,215.80889414887895,1437.2872350315338,0.7352708398798437
4D9,70.0,13.101,SHWR,2.0,52.4805,1674.84,18.83999999999992,0.8400499044298179,1.6800998088596355,22.010987595870084,1675.05835,1.0,26.202,26.202,0.42727019999999993,4880.745936252834,0.3199001911403642,4.1910124041299115,0.7997054806584017,1461.1613425170183,87.7991388815741,0.0008291449762548586,0.7352708398798437,0.5,7.5,0.7360999848560985,2.0,0.7360999848560985,0.4999748691692846,2102.0284317957435,160.44793769908733,2.717022199628198,215.80889414887895,2827.3123222444633,0.7352708398798437
4D9,70.0,4.847,SHWR,2.0,52.4805,1675.41,19.41000000000008,0.8400499044298179,1.6800998088596355,8.143443773542652,1675.4907833333334,1.0,9.694,9.694,0.42727019999999993,1805.7381538063878,0.3199001911403642,1.5505562264573456,0.7997054806584017,540.5884304388969,87.7991388815741,0.0008291449762548586,0.7352708398798437,0.5,7.5,0.7360999848560985,2.0,0.7360999848560985,0.4999748691692846,777.6911540274764,160.44793769908733,2.717022199628198,215.80889414887895,1046.0257099396163,0.7352708398798437
4D9,70.0,3.668,SHWR,2.0,52.4805,1676.6,20.59999999999991,0.8400499044298179,1.6800998088596355,6.162606098897143,1676.661133333333,1.0,7.336,7.336,0.42727019999999993,1366.5045488264557,0.3199001911403642,1.173393901102856,0.7997054806584017,409.0939473591652,87.7991388815741,0.0008291449762548586,0.7352708398798437,0.5,7.5,0.7360999848560985,2.0,0.7360999848560985,0.4999748691692846,588.5230354802524,160.44793769908733,2.717022199628198,215.80889414887895,791.587023738088,0.7352708398798437
4D9,70.0,2.62,SHWR,2.0,52.4805,1676.79,20.789999999999964,0.8400499044298179,1.6800998088596355,4.401861499212246,1676.8336666666669,1.0,5.24,5.24,0.42727019999999993,976.0746777331826,0.3199001911403642,0.8381385007877543,0.7997054806584017,292.20996239940365,87.7991388815741,0.0008291449762548586,0.7352708398798437,0.5,7.5,0.7360999848560985,2.0,0.7360999848560985,0.4999748691692846,420.37359677160885,160.44793769908733,2.717022199628198,215.80889414887895,565.4193026700628,0.7352708398798437
4D1,71.0,15.833,SHWR,2.0,52.5885,1686.41,6.410000000000082,0.8397731187361304,1.6795462374722607,26.592255577898307,1686.6738833333334,1.0,31.666,31.666,0.42727019999999993,5886.416297362739,0.32045376252773927,5.073744422101696,0.7995840755029165,1765.0129025736583,87.82429222855794,0.0008228235254342797,0.7359513933623195,0.5,7.5,0.7367742168877538,2.0,0.7367742168877538,0.49994739364801377,2537.3308590802785,160.25584911768323,2.714535815935992,215.49987977485569,3412.00959647529,0.7359513933623195
4D1,71.0,13.5,SHWR,2.0,52.5885,1686.81,6.809999999999945,0.8397731187361304,1.6795462374722607,22.67387420587552,1687.035,1.0,27.0,27.0,0.42727019999999993,5019.050086174255,0.32045376252773927,4.32612579412448,0.7995840755029165,1504.9374208769268,87.82429222855794,0.0008228235254342797,0.7359513933623195,0.5,7.5,0.7367742168877538,2.0,0.7367742168877538,0.49994739364801377,2163.4539630887234,160.25584911768323,2.714535815935992,215.49987977485569,2909.248376960552,0.7359513933623195
2D0,71.0,3.979,SHWR,2.0,52.5885,1701.08,21.079999999999927,0.8397731187361304,1.6795462374722607,6.682914478902124,1701.1463166666665,1.0,7.957999999999998,7.958,0.42727019999999993,1479.3185402138784,0.32045376252773927,1.2750855210978747,0.7995840755029165,443.56637019772535,87.82429222855794,0.0008228235254342797,0.7359513933623195,0.5,7.5,0.7367742168877538,2.0,0.7367742168877538,0.49994739364801377,637.6580236392616,160.25584911768323,2.714535815935992,215.49987977485569,857.4740216241507,0.7359513933623195
5D6,72.0,5.371,SHWR,2.0,52.672,1709.91,5.910000000000082,0.8395584648953921,1.6791169297907842,9.018537029906305,1709.999516666667,1.0,10.742,10.742,0.42727019999999993,1993.6570846954955,0.32088307020921575,1.7234629700936979,0.7994899439093774,598.5186264231081,87.84375399194099,0.0008179593936386009,0.7364788194238889,0.5,7.5,0.7372967788175275,2.0,0.7372967788175275,0.49992608722210874,859.9357358195964,160.10719341269714,2.7126118782284507,215.26079287983814,1156.1657185576107,0.7364788194238889
4D7,72.0,3.275,SHWR,2.0,52.672,1710.5,6.5,0.8395584648953921,1.6791169297907842,5.499107945064819,1710.554583333333,1.0,6.55,6.55,0.42727019999999993,1215.6445638387165,0.32088307020921575,1.0508920549351815,0.7994899439093774,364.95038196530976,87.84375399194099,0.0008179593936386009,0.7364788194238889,0.5,7.5,0.7372967788175275,2.0,0.7372967788175275,0.49992608722210874,524.3510584265831,160.10719341269714,2.7126118782284507,215.26079287983814,704.9790966814699,0.7364788194238889
5D6,72.0,10.612,SHWR,2.0,52.672,1714.91,10.910000000000082,0.8395584648953921,1.6791169297907842,17.8187888589398,1715.0868666666668,1.0,21.224,21.224,0.42727019999999993,3939.0595760172396,0.32088307020921575,3.4052111410601977,0.7994899439093774,1182.5506727987383,87.84375399194099,0.0008179593936386009,0.7364788194238889,0.5,7.5,0.7372967788175275,2.0,0.7372967788175275,0.49992608722210874,1699.057536495542,160.10719341269714,2.7126118782284507,215.26079287983814,2284.347534040842,0.7364788194238889
5D6,72.0,3.537,SHWR,2.0,52.672,1720.68,16.680000000000064,0.8395584648953921,1.6791169297907842,5.9390365806700025,1720.7389500000004,1.0,7.074,7.074,0.42727019999999993,1312.8961289458136,0.32088307020921575,1.134963419329996,0.7994899439093774,394.1464125225345,87.84375399194099,0.0008179593936386009,0.7364788194238889,0.5,7.5,0.7372967788175275,2.0,0.7372967788175275,0.49992608722210874,566.2991431007098,160.10719341269714,2.7126118782284507,215.26079287983814,761.3774244159874,0.7364788194238889
4D7,72.0,0.0,SHWR,1.632,52.672,1724.63,20.63000000000011,0.8395584648953921,1.3701594147092797,0.0,1724.63,3.0,0.0,0.0,0.45166678050738585,0.0,0.2618405852907201,0.0,0.7210472887049515,0.0,88.10763271631043,0.000487417115614619,0.6068636437930182,0.5,7.5,0.6073510609086328,1.632,0.6073510609086328,0.5049028373343428,0.0,133.20186760666115,2.6870785366842567,178.65227803035538,0.0,0.6068636437930182
4D7,72.0,7.20499999999447,SHWRSHWR,3.4419999999999997,52.672,1724.63,20.63000000000011,0.8395584648953921,2.8897602361699404,20.820722501588442,1724.7500833333334,3.0,24.79960999998097,24.799609999980966,0.32801973310127813,3533.519809794715,0.5522397638300602,3.9788874983925306,0.9000280386601759,1555.5372211671568,86.57787854817792,0.00444425111798652,1.2110285313622642,0.5,7.5,1.2154727824802507,3.4419999999999997,1.2154727824802507,0.47666956328764576,1813.2569624887808,251.6664764039101,2.8318198890281825,342.09664311521533,2464.8063136432347,1.2110285313622642
4D7,72.0,0.1310000000103173,SHWR,1.632,52.672,1724.7500833333334,20.75008333333335,0.8395584648953921,1.3701594147092797,0.179490883341052,1724.7522666666669,3.0,0.21379200001683785,0.21379200001683785,0.45166678050738585,41.94423794683578,0.2618405852907201,0.03430111667578582,0.7210472887049515,10.743226084576555,88.10763271631043,0.000487417115614619,0.6068636437930182,0.5,7.5,0.6073510609086328,1.632,0.6073510609086328,0.5049028373343428,17.449444657846897,133.20186760666115,2.6870785366842567,178.65227803035538,23.403448423819764,0.6068636437930182
2E1,74.0,15.518,SHWR,2.0,52.7865,1761.46,9.460000000000036,0.8392631824282509,1.6785263648565019,26.047372129843197,1761.7186333333334,1.0,31.036,31.036,0.42727019999999993,5747.509865899889,0.32147363514349775,4.988627870156798,0.7993604843838304,1728.3638035424453,87.87046168869536,0.0008113223305410422,0.7372038466156342,0.5,7.5,0.7380151689461752,2.0,0.7380151689461752,0.49989677977844654,2481.377004564603,159.9031450292952,2.709971399173048,214.9326971578211,3335.3255944950683,0.7372038466156342
2E1,74.0,8.115,SHWR,2.0,52.7865,1764.2,12.200000000000045,0.8392631824282509,1.6785263648565019,13.621241450810516,1764.33525,1.0,16.23,16.23,0.42727019999999993,3005.609135312385,0.32147363514349775,2.6087585491894845,0.7993604843838304,903.8324697607256,87.87046168869536,0.0008113223305410422,0.7372038466156342,0.5,7.5,0.7380151689461752,2.0,0.7380151689461752,0.49989677977844654,1297.6140219127305,159.9031450292952,2.709971399173048,214.9326971578211,1744.1788374357184,0.7372038466156342
1E9,74.0,6.2879999999999985,SHWR,2.0,52.7865,1768.02,16.019999999999982,0.8392631824282509,1.6785263648565019,10.554573782217684,1768.1248,1.0,12.576,12.575999999999997,0.42727019999999993,2328.930405772554,0.32147363514349775,2.0214262177823135,0.7993604843838304,700.3448638145956,87.87046168869536,0.0008113223305410422,0.7372038466156342,0.5,7.5,0.7380151689461752,2.0,0.7380151689461752,0.49989677977844654,1005.4709759442079,159.9031450292952,2.709971399173048,214.9326971578211,1351.4967997283788,0.7372038466156342
2D6,75.0,6.837999999999999,SHWR,2.0,52.849,1783.31,7.309999999999945,0.8391015430162024,1.6782030860324049,11.475552702289587,1783.4239666666665,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2529.6061521405923,0.321796913967595,2.2004472977104146,0.799289632134698,761.3885889870912,87.88505020260445,0.0008077154982096824,0.7376004805260986,0.5,7.5,0.7384081960243083,2.0,0.7384081960243083,0.4998807377586108,1092.655408618687,159.79166548971733,2.7085289827066874,214.7534852458674,1468.4843321112412,0.7376004805260986
4D2,75.0,6.832999999999998,SHWR,1.311,52.849,1783.93,7.930000000000063,0.8391015430162024,1.100062122894241,7.51672448573635,1784.0438833333335,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1827.520913472114,0.21093787710575854,1.4413385142636477,0.626471562168498,390.8936054388,88.35152638227737,0.00029671020972099615,0.4919606348965954,0.5,7.5,0.5,1.311,0.4922573451063164,0.5087395960469484,740.7819288878338,108.41239995431494,2.663241113683847,145.07081007733387,991.2688452584222,0.4919606348965954
2D4,77.0,4.476,SHWR,2.0,52.8825,1832.47,8.470000000000027,0.8390147703948163,1.6780295407896326,7.5108602245743965,1832.5446,1.0,8.952,8.952,0.42727019999999993,1654.759278047971,0.32197045921036743,1.4411397754256046,0.7992516009216338,498.31248347052895,87.8928725804437,0.0008057868830594339,0.7378133319125174,0.5,7.5,0.7386191187955768,2.0,0.7386191187955768,0.499872126255505,714.9599104781208,159.73188348483487,2.7077555252851884,214.65739259790777,960.8064892682352,0.7378133319125174
4D5,78.0,5.595,SHWR,2.0,52.90950000000001,1854.9,6.900000000000091,0.8389447661075365,1.677889532215073,9.387791932743333,1854.99325,1.0,11.19,11.19,0.42727019999999993,2067.3775165049606,0.32211046778492686,1.8022080672566656,0.7992209212134732,622.814724651172,87.89917867540458,0.0008042348342355288,0.7379850138286751,0.5,7.5,0.7387892486629106,2.0,0.7387892486629106,0.4998651790354537,893.4302244966834,159.68368623711947,2.7071319779215486,214.57992696081334,1200.5746913457506,0.7379850138286751
4D5,78.0,6.341,SHWR,1.38,52.90950000000001,1855.18,7.180000000000063,0.8389447661075365,1.1577437772284005,7.341253291405287,1855.285683333333,1.0,8.750580000000001,8.75058,0.46721646369216,1767.836416580646,0.22225622277159957,1.4093267085947128,0.64904855812431,395.52684975831573,88.32425891106354,0.0003285733022944104,0.5173239593978303,0.5,7.5,0.5176525327001247,1.38,0.5176525327001247,0.5079415112459859,720.9363136080173,113.69441943037648,2.6658809004599844,152.17776629004342,964.9592160451654,0.5173239593978303
2D5,78.0,9.833,SHWR,1.411,52.90950000000001,1857.06,9.059999999999944,0.8389447661075365,1.183751064977734,11.63982422192606,1857.223883333333,1.0,13.874363,13.874363,0.4653684831321041,2791.882386450579,0.2272489350222659,2.2345387780739405,0.6587735846739546,636.5187053433996,88.30529493015115,0.0003445225004393704,0.5285692410940689,0.5,7.5,0.5289137635945083,1.411,0.5289137635945083,0.507578667702152,1141.4617618750733,116.08479221754024,2.667731674083912,155.40504416152137,1528.0977992402397,0.5285692410940689
2D5,78.0,6.5,SHWR,2.0,52.90950000000001,1858.68,10.680000000000064,0.8389447661075365,1.677889532215073,10.906281959397974,1858.7883333333332,1.0,13.0,13.0,0.42727019999999993,2401.779062963761,0.32211046778492686,2.0937180406020244,0.7992209212134732,723.5559803811649,87.89917867540458,0.0008042348342355288,0.7379850138286751,0.5,7.5,0.7387892486629106,2.0,0.7387892486629106,0.4998651790354537,1037.9439605412765,159.68368623711947,2.7071319779215486,214.57992696081334,1394.7695252452868,0.7379850138286751
2D3,79.0,2.705,SHWR,1.746,52.9405,1878.21,6.2100000000000355,0.8388643156970327,1.4646570952070193,3.9618974425349855,1878.2550833333332,1.0,4.72293,4.72293,0.44428736987292866,906.7844021240574,0.28134290479298096,0.7610325574650135,0.7483002471316087,246.09777665268223,88.09161883294462,0.0005631973369264465,0.6488684656131126,0.5,7.5,0.6494316629500391,1.746,0.6494316629500391,0.5033633770138446,382.1298006131656,141.2679484706712,2.688504579633223,189.49649602851312,512.588021757128,0.6488684656131126
2D3,79.0,4.129,SHWR,2.0,52.9405,1879.27,7.269999999999982,0.8388643156970327,1.6777286313940654,6.927341519026094,1879.3388166666666,1.0,8.258,8.258,0.42727019999999993,1524.775999530422,0.32227136860593464,1.330658480973904,0.7991856658481487,459.5606732553175,87.90642065002814,0.0008024554446796062,0.7381822734330143,0.5,7.5,0.738984728877694,2.0,0.738984728877694,0.4998571953165816,659.1053845582784,159.62833241905508,2.7064158728116436,214.4909652883026,885.6331956754013,0.7381822734330143
4D8,79.0,12.053,SHWR,1.585,52.9405,1880.25,8.25,0.8388643156970327,1.329599940379797,16.025668081397686,1880.4508833333332,1.0,19.104005,19.104005,0.4546520741766412,3753.463221396373,0.2554000596202032,3.0783369186023095,0.7086953521641984,942.7668436122971,88.20129573983237,0.00044599998381544825,0.591446505999871,0.5,7.5,0.5918925059836865,1.585,0.5918925059836865,0.5054504054188702,1558.2786199279212,129.28554052334863,2.677851102990118,173.24612220906164,2088.13551098582,0.591446505999871
4D8,79.0,11.005,SHWR,1.614,52.9405,1892.8,20.79999999999995,0.8388643156970327,1.3539270055350108,14.899966695912795,1892.983416666667,1.0,17.76207,17.76207,0.4528142617271233,3475.6996407898105,0.26007299446498927,2.862103304087207,0.7162805910741208,885.9251958399221,88.1820087380296,0.0004653890870480737,0.6018347848031234,0.5,7.5,0.6023001738901714,1.614,0.6023001738901714,0.5050828213933716,1446.7523555078433,131.46318541643282,2.679726936778721,176.19600359366615,1939.037019548296,0.6018347848031234
4D8,79.0,8.516,SHWR,1.575,52.9405,1893.73,21.730000000000015,0.8388643156970327,1.3212112972228265,11.251435407149591,1893.8719333333331,1.0,13.4127,13.4127,0.4552826035570312,2638.9176141197545,0.2537887027771735,2.1612645928504097,0.7060323456062653,659.418461080117,88.20789746431598,0.00043947876111560813,0.5878597985739565,0.5,7.5,0.5882992773350721,1.575,0.5882992773350721,0.5055762816469827,1094.5843237905394,128.53268245544146,2.6772087960647655,172.2266283289199,1466.6819668490818,0.5878597985739565
1E8,80.0,8.908999999999997,SHWR,2.0,53.034000000000006,1909.22,13.220000000000026,0.8386211793564212,1.6772423587128424,14.942552173772711,1909.3684833333332,1.0,17.817999999999994,17.817999999999994,0.42727019999999993,3284.047422355174,0.3227576412871575,2.875447826227285,0.7990791331076018,991.1585757442109,87.9282740325026,0.0007971053346790269,0.7387781637569844,0.5,7.5,0.7395752690916634,2.0,0.7395752690916634,0.4998330681410316,1420.640479850037,159.46127285329862,2.704254838667569,214.22251802871992,1908.508413117865,0.7387781637569844
1E9,81.0,6.2879999999999985,SHWR,2.0,53.1905,1936.02,16.019999999999982,0.8382125725009909,1.6764251450019818,10.54136131177246,1936.1248,1.0,12.576,12.575999999999997,0.42727019999999993,2310.910394014443,0.3235748549980181,2.0346386882275374,0.7989001506392068,699.0653471982479,87.9648880383493,0.0007882065042819075,0.7397787006900506,0.5,7.5,0.7405669071943325,2.0,0.7405669071943325,0.4997925246574061,1000.9319766703322,159.1812939997348,2.7006337720072864,213.7727625566402,1344.2031309561532,0.7397787006900506
6D8,82.0,4.337,SHWR,1.995,53.242,1949.02,5.019999999999982,0.8380776579552447,1.6719649276207134,7.251311891091032,1949.0922833333332,1.0,8.652315,8.652315,0.4276113872491913,1589.599225806409,0.3230350723792869,1.4010031089089672,0.7979684694013915,480.32024122202444,87.98072080488785,0.0007799560493011448,0.7383616659769742,0.5,7.5,0.7391416220262753,1.995,0.7391416220262753,0.49985078653133597,688.435915285442,158.73551194038322,2.6990767946891254,213.14249888546513,924.3990176662622,0.7383616659769742
