Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
6D8,100.0,7.9,SHWR,1.48,53.835,2397.78,21.7800000000002,0.8365078067522276,1.2380315539932971,9.780449276547047,2397.911666666667,1.0,11.692,11.692,0.46118605456895995,2290.163685732646,0.24196844600670317,1.9115507234529552,0.6791369275909082,551.3720191527267,88.47739476949052,0.00035627543482374957,0.5580145642319957,0.5,7.5,0.5583708396668194,1.48,0.5583708396668194,0.506603942395563,949.1174032221738,120.14144344584479,2.6505682153514996,160.56807777951974,1268.487814458206,0.5580145642319957
2E6,101.0,21.356,SHWR,1.3630000000000002,53.896,2406.78,6.7800000000002,0.8363445928253469,1.139937680020948,24.344509094527364,2407.135933333333,1.0,29.108228000000004,29.108228000000008,0.4682213337978948,5781.631827966071,0.22306231997905218,4.763718905472639,0.6433634475808963,1300.1275964794452,88.56368905066344,0.0002964977302147842,0.5155787441795868,0.5,7.5,0.5158752419098016,1.3630000000000002,0.5158752419098016,0.5079982773010028,2374.161750840766,111.17071318789876,2.642111675982145,148.456135224906,3170.429223863093,0.5155787441795868
1E5,101.0,7.119,SHWR,2.0,53.896,2418.01,18.01000000000022,0.8363445928253469,1.6726891856506938,11.907874312647287,2418.12865,1.0,14.238,14.238,0.42727019999999993,2580.6853669219495,0.3273108143493061,2.33012568735271,0.7980827623621828,788.8796351709217,88.13050558061101,0.0007489553253561265,0.7443385308198442,0.5,7.5,0.7450874861452004,2.0,0.7450874861452004,0.4996072391090193,1124.1867223116526,157.9135724556332,2.684248544217593,211.7385339611973,1507.3666232697635,0.7443385308198442
2E6,101.0,7.546,SHWR,1.332,53.896,2418.46,18.460000000000036,0.8363445928253469,1.114010997643362,8.40632698821681,2418.5857666666666,1.0,10.051272,10.051272,0.4700377287930562,2004.1822500969502,0.21798900235663787,1.6449450117831894,0.633271274632694,441.9006497522088,88.58215493981365,0.0002825528328472826,0.5042046377989485,0.5,7.5,0.5044871906317958,1.332,0.5044871906317958,0.5083587597331389,820.9575904402291,108.7937437636137,2.6403048972003957,145.25626589895313,1096.1037824735004,0.5042046377989485
2E7,102.0,8.827,SHWR,1.293,53.89400000000001,2431.6,7.599999999999909,0.8363499492684843,1.0814004844041505,9.545522075835432,2431.7471166666664,1.0,11.413311000000002,11.413310999999998,0.4722925811571615,2286.77395918713,0.21159951559584989,1.8677889241645669,0.6201940733070814,491.42344299392045,88.60453824620109,0.0002658502577101429,0.48985693527937907,0.5,7.5,0.5,1.293,0.4901227855370892,0.5088053942619163,933.8350910301979,105.79303172427754,2.6381144442878677,141.21954683788223,1246.5449399379866,0.48985693527937907
1E7,102.0,7.5139999999999985,SHWR,1.526,53.89400000000001,2435.11,11.110000000000126,0.8363499492684843,1.276270022583707,9.589892949693972,2435.2352333333333,1.0,11.466364,11.466363999999999,0.4583475817084571,2229.570099781743,0.24972997741629305,1.8764710503060258,0.6921879236149284,551.0187148507017,88.46184819346418,0.0003800564891196512,0.5750212038594852,0.5,7.5,0.5754012603486048,1.526,0.5754012603486048,0.5060237305812914,928.1396936582553,123.52138590075266,2.652062317478203,165.1093726118075,1240.6318258051213,0.5750212038594852
2E7,102.0,8.542,SHWR,1.229,53.89400000000001,2441.01,17.010000000000222,0.8363499492684843,1.027874087650967,8.780100456714562,2441.1523666666667,1.0,10.498118,10.498118,0.4759163000795755,2119.5442725500807,0.20112591234903288,1.7180175432854388,0.5977926779076448,435.69105970072127,88.64109459912626,0.00024019331880820172,0.4662560835926296,0.5,7.5,0.5,1.229,0.4664962769114378,0.5095202393903916,861.3301547044587,100.83471724472707,2.6345333517706084,134.55357801077665,1149.3566633680541,0.4662560835926296
6D6,103.0,4.833,SHWR,2.0,53.9025,2454.26,6.260000000000218,0.8363271819632554,1.6726543639265108,8.083938540856828,2454.340550000001,1.0,9.666,9.666,0.42727019999999993,1751.772157191217,0.3273456360734891,1.582061459143173,0.7980751502568185,535.5442535946923,88.13203577607443,0.0007486002136327663,0.74438092269716,0.5,7.5,0.7451295229107928,2.0,0.7451295229107928,0.499605512606622,763.1396392694585,157.90184963158669,2.684097111314486,211.7197402432159,1023.2415045954625,0.74438092269716
6D6,103.0,3.667,SHWR,2.0,53.9025,2455.91,7.9099999999998545,0.8363271819632554,1.6726543639265108,6.1336235525185145,2455.9711166666666,1.0,7.334,7.334,0.42727019999999993,1329.1430789199649,0.3273456360734891,1.2003764474814844,0.7980751502568185,406.33990853129234,88.13203577607443,0.0007486002136327663,0.74438092269716,0.5,7.5,0.7451295229107928,2.0,0.7451295229107928,0.499605512606622,579.0260825990283,157.90184963158669,2.684097111314486,211.7197402432159,776.3762874718727,0.74438092269716
6D6,103.0,9.600000000018555,SHWR,2.0,53.9025,2456.2,8.199999999999818,0.8363271819632554,1.6726543639265108,16.057481893725537,2456.36,4.0,19.20000000003711,19.20000000003711,0.42727019999999993,3479.6219137322955,0.3273456360734891,3.1425181063115692,0.7980751502568185,1063.775053697286,88.13203577607443,0.0007486002136327663,0.74438092269716,0.5,7.5,0.7451295229107928,2.0,0.7451295229107928,0.499605512606622,1515.857756466162,157.90184963158669,2.684097111314486,211.7197402432159,2032.5095063388012,0.74438092269716
3D8,103.0,0.2329999999710708,SHWR,2.0,53.9025,2456.36,8.360000000000127,0.8363271819632554,1.6726543639265108,0.3897284667464884,2456.363883333333,4.0,0.4659999999421416,0.4659999999421416,0.42727019999999993,84.453323520562,0.3273456360734891,0.07627153319565311,0.7980751502568185,25.818707029188992,88.13203577607443,0.0007486002136327663,0.74438092269716,0.5,7.5,0.7451295229107928,2.0,0.7451295229107928,0.499605512606622,36.79113095959172,157.90184963158669,2.684097111314486,211.7197402432159,49.330699470544424,0.74438092269716
3D8,103.0,2.6270000000386062,SHWR,2.0,53.9025,2456.363883333333,8.363883333332979,0.8363271819632554,1.6726543639265108,4.394063014099519,2456.407666666667,4.0,5.2540000000772125,5.2540000000772125,0.42727019999999993,952.1840382803549,0.3273456360734891,0.8599369859776934,0.7980751502568185,291.09761105192047,88.13203577607443,0.0007486002136327663,0.74438092269716,0.5,7.5,0.7451295229107928,2.0,0.7451295229107928,0.499605512606622,414.8081589882742,157.90184963158669,2.684097111314486,211.7197402432159,556.1877576271019,0.74438092269716
3D8,103.0,14.174,SHWR,1.932,53.9025,2456.62,8.619999999999889,0.8363271819632554,1.6157841155530093,22.902124053848357,2456.856233333333,1.0,27.384168000000006,27.384168,0.43189150319323544,5016.518695829719,0.3162158844469905,4.482043946151643,0.7858549842514544,1493.9867543018959,88.18273349851381,0.0006816639947837544,0.7204313683100142,0.5,7.5,0.721113032304798,1.932,0.721113032304798,0.5005812336137581,2170.194016032826,153.11090842619063,2.6791916293968567,205.1992117295396,2908.493627054494,0.7204313683100142
6D7,104.0,3.667,SHWR,2.0,53.9005,2478.21,6.2100000000000355,0.8363325395461502,1.6726650790923003,6.133662845031465,2478.271116666667,1.0,7.334,7.334,0.42727019999999993,1329.1951027206958,0.3273349209076997,1.2003371549685349,0.7980774926027667,406.343704192147,88.13156493827648,0.000748709466186992,0.744367878294921,0.5,7.5,0.745116587761108,2.0,0.745116587761108,0.49960604387628654,579.0393098599798,157.90545673847282,2.6841437069727676,211.72552302694592,776.3974929398106,0.744367878294921
4D6,104.0,7.211,SHWR,1.88,53.9005,2479.29,7.2899999999999645,0.8363325395461502,1.5723051743467622,11.337892612214505,2479.410183333333,1.0,13.556679999999998,13.55668,0.43539576815616005,2503.7027786317444,0.3076948256532377,2.218787387785497,0.7758848726278897,730.2275198047058,88.22037104959185,0.0006341229577710994,0.7020261570768874,0.5,7.5,0.7026602800346585,1.88,0.7026602800346585,0.5013162475897114,1077.4519293814699,149.41782407176117,2.675546140031239,200.17951103521784,1443.494454074956,0.7020261570768874
6D7,104.0,5.0,SHWR,1.446,53.9005,2481.89,9.889999999999874,0.8363325395461502,1.2093368521837329,6.046684260918665,2481.973333333333,1.0,7.229999999999999,7.2299999999999995,0.4632586008305895,1420.7151490382914,0.23666314781626688,1.1833157390813345,0.6690962802581125,335.8415916036636,88.51400337435715,0.00033666370499363385,0.5459488726960084,0.5,7.5,0.5462855364010021,1.446,0.5462855364010021,0.5070082936223788,587.4217097179378,117.48434194358755,2.646967389117475,156.96175020241958,784.8087510120979,0.5459488726960084
4D6,104.0,6.837999999999999,SHWR,1.84,53.9005,2483.3,11.300000000000182,0.8363325395461502,1.5388518727649163,10.522669105966497,2483.413966666667,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2337.9630437685673,0.3011481272350838,2.0592508940335024,0.767832505410296,670.6886852466887,88.24928461398488,0.0005994645579830982,0.6878320723198025,0.5,7.5,0.6884315368777856,1.84,0.6884315368777856,0.5018741858942545,1002.1435475374732,146.55506691100808,2.6727421703323966,196.2911430477181,1342.2388361602962,0.6878320723198025
4D6,104.0,3.606,SHWR,1.5830000000000002,53.9005,2484.82,12.820000000000164,0.8363325395461502,1.323914410101556,4.7740353628262095,2484.8801000000008,1.0,5.708298000000001,5.708298,0.45477831304572464,1101.1629904018564,0.2590855898984444,0.9342626371737903,0.7076469114818097,280.4340986652918,88.42628300493803,0.0004135085684433548,0.595701384301699,0.5,7.5,0.5961148928701424,1.5830000000000002,0.5961148928701424,0.5053018112430162,460.735601900233,127.76916303389712,2.655528353566635,170.84492439964552,616.0667973851217,0.595701384301699
4D6,104.0,8.081,SHWR,1.893,53.9005,2488.48,16.480000000000018,0.8363325395461502,1.5831774973608623,12.793657356173126,2488.6146833333332,1.0,15.297332999999998,15.297333,0.43452228272146237,2819.5058241632464,0.3098225026391378,2.5036756438268726,0.7784299523119261,826.6902692146551,88.2108987572767,0.0006457545121967279,0.7066306491018222,0.5,7.5,0.7072764036140189,1.893,0.7072764036140189,0.5011335836804244,1214.9348982275142,150.34462297085932,2.676464237075078,201.43897688807152,1627.828372232506,0.7066306491018222
6D7,104.0,8.667,SHWR,2.0,53.9005,2491.57,19.570000000000164,0.8363325395461502,1.6726650790923003,14.496988240492964,2491.71445,1.0,17.334,17.334,0.42727019999999993,3141.5691178839024,0.3273349209076997,2.837011759507033,0.7980774926027667,960.3983867557506,88.13156493827648,0.000748709466186992,0.744367878294921,0.5,7.5,0.745116587761108,2.0,0.745116587761108,0.49960604387628654,1368.5665935523439,157.90545673847282,2.6841437069727676,211.72552302694592,1835.0251080745402,0.744367878294921
4D1,105.0,15.833,SHWR,2.0,53.86,2502.41,6.409999999999855,0.8364409551848218,1.6728819103696435,26.48673928688257,2502.673883333333,1.0,31.666,31.666,0.42727019999999993,5743.612173800225,0.32711808963035655,5.1792607131174355,0.798124894585484,1754.801214180737,88.12203208360091,0.0007509242394728721,0.7441038720712728,0.5,7.5,0.7448547963107457,2.0,0.7448547963107457,0.4996167947934226,2501.2733462758915,157.97848457499472,2.6850870933582884,211.84260503574774,3354.103965530994,0.7441038720712728
4D1,105.0,13.5,SHWR,2.0,53.86,2502.81,6.809999999999945,0.8364409551848218,1.6728819103696435,22.58390578999019,2503.035,1.0,27.0,27.0,0.42727019999999993,4897.28821741319,0.32711808963035655,4.416094210009813,0.798124894585484,1496.2304295736717,88.12203208360091,0.0007509242394728721,0.7441038720712728,0.5,7.5,0.7448547963107457,2.0,0.7448547963107457,0.4996167947934226,2132.7095417624287,157.97848457499472,2.6850870933582884,211.84260503574774,2859.8751679825946,0.7441038720712728
6D2,105.0,4.833,SHWR,2.0,53.86,2503.6,7.599999999999909,0.8364409551848218,1.6728819103696435,8.085038272816487,2503.68055,1.0,9.666,9.666,0.42727019999999993,1753.2291818339222,0.32711808963035655,1.5809617271835132,0.798124894585484,535.6504937873746,88.12203208360091,0.0007509242394728721,0.7441038720712728,0.5,7.5,0.7448547963107457,2.0,0.7448547963107457,0.4996167947934226,763.5100159509495,157.97848457499472,2.6850870933582884,211.84260503574774,1023.8353101377688,0.7441038720712728
4D8,106.0,12.053,SHWR,1.585,53.8295,2528.25,8.25,0.8365225067638813,1.325888173220752,15.98093015182972,2528.450883333333,1.0,19.104005,19.104005,0.4546520741766412,3689.366777830426,0.25911182677924816,3.123074848170278,0.7082138802547375,939.4962691502049,88.40836663496242,0.00041699157002639264,0.5960521410030956,0.5,7.5,0.596469132573122,1.585,0.596469132573122,0.5052893116191836,1543.01971436664,128.01955648939185,2.6573043154176847,171.2092798916882,2063.585450534518,0.5960521410030956
4D3,106.0,3.406,SHWR,1.405,53.8295,2532.56,12.559999999999945,0.8365225067638813,1.1753141220032532,4.003119899543081,2532.6167666666665,1.0,4.78543,4.78543,0.46572770267764124,946.6757935320549,0.22968587799674683,0.7823101004569196,0.6566370670504968,218.19890422364477,88.52273808467316,0.0003179760411932131,0.5306439935115386,0.5,7.5,0.5309619695527318,1.405,0.5309619695527318,0.5075120878811363,389.85461780745374,114.46113265045618,2.646140553500535,152.91032957409405,520.8125825293644,0.5306439935115386
4D3,106.0,1.965,SHWR,1.888,53.8295,2540.61,20.610000000000127,0.8365225067638813,1.5793544927702081,3.1034315782934585,2540.64275,1.0,3.70992,3.70992,0.4348584478415708,685.2683737734486,0.3086455072297921,0.6064884217065415,0.777526111652359,200.30220490672102,88.19786850363462,0.0006446293182564844,0.7044215868637278,0.5,7.5,0.7050662161819843,1.888,0.7050662161819843,0.5012211435005287,294.96472131890283,150.10927293582841,2.6777626791193314,201.14877596880598,395.2573447787038,0.7044215868637278
4D8,106.0,11.005,SHWR,1.614,53.8295,2540.8,20.800000000000182,0.8365225067638813,1.3501473259169046,14.858371321715536,2540.983416666667,1.0,17.76207,17.76207,0.4528142617271233,3416.3464587449935,0.26385267408309565,2.9036986782844676,0.7157627660481642,882.8133305100412,88.38916475122011,0.0004352175166424388,0.6065198573855369,0.5,7.5,0.6069550749021794,1.614,0.6069550749021794,0.5049169854570504,1432.5665536511408,130.17415298965386,2.659175393269629,174.1223982366075,1916.2169925938656,0.6065198573855369
4D8,106.0,8.516,SHWR,1.575,53.8295,2541.73,21.730000000000015,0.8365225067638813,1.317522948153113,11.22002542647191,2541.8719333333333,1.0,13.4127,13.4127,0.4552826035570312,2593.8538359629824,0.257477051846887,2.1926745735280897,0.7055633238176754,657.140767755293,88.41493934754496,0.0004108625329009019,0.5924379938755393,0.5,7.5,0.5928488564084402,1.575,0.5928488564084402,0.5054168136150854,1083.8709027074751,127.27464803986322,2.656663638590055,170.20246897381884,1449.4442257810413,0.5924379938755393
2D4,107.0,4.476,SHWR,2.0,53.845,2552.47,8.4699999999998,0.8364810726841632,1.6729621453683263,7.488178562668629,2552.5446,1.0,8.952,8.952,0.42727019999999993,1624.1993738867745,0.3270378546316736,1.4638214373313712,0.7981424361255366,496.11820820852006,88.11850217536954,0.0007517456917287557,0.744006161058287,0.5,7.5,0.7447579067500157,2.0,0.7447579067500157,0.49962077309013586,707.2327260988704,158.00552415077536,2.6854364107762563,211.88595938358276,948.4015542009164,0.744006161058287
3E8,109.0,7.729,SHWR,1.829,53.9385,2600.3,8.300000000000182,0.8362306854564661,1.5294659236998764,11.821242124276345,2600.428816666667,1.0,14.136341,14.136341,0.4388048340500972,2629.241974516402,0.29953407630012363,2.3150988757236557,0.7655242159372437,751.1914190787539,88.26609519509068,0.0005885599000360342,0.6841499636312497,0.5,7.5,0.6847385235312857,1.829,0.6847385235312857,0.5020177296199291,1126.131911881387,145.7021492924553,2.671092595415267,195.11772089303335,1508.0648647822547,0.6841499636312497
3E8,109.0,5.632999999999999,SHWR,1.521,53.9385,2611.85,19.84999999999991,0.8362306854564661,1.2719068725792848,7.1646514132391115,2611.943883333333,1.0,8.567792999999998,8.567792999999998,0.45865797390273555,1665.6358296759536,0.24909312742071515,1.4031415867608883,0.6907723479412721,410.8266248814517,88.47546121682645,0.0003759289512302866,0.573431271485437,0.5,7.5,0.5738072004366673,1.521,0.5738072004366673,0.5060785520398903,693.3393002530164,123.08526544523637,2.6507161270240576,164.50484330658065,926.6557823459686,0.573431271485437
3D6,110.0,9.294,SHWR,2.0,53.95,2622.03,6.0300000000002,0.8361998361998362,1.6723996723996724,15.543282555282554,2622.1849,1.0,18.588,18.588,0.42727019999999993,3365.577428930285,0.3276003276003276,3.044717444717445,0.7980194777894408,1029.6385771855407,88.14322037565826,0.0007460087532600301,0.7446909227297277,0.5,7.5,0.7454369314829877,2.0,0.7454369314829877,0.49959288497497356,1466.7433804216378,157.81615885750352,2.682990224298598,211.5823726574957,1966.4465714787652,0.7446909227297277
4D9,110.0,11.005,SHWR,1.464,53.95,2625.86,9.860000000000126,0.8361998361998362,1.22419656019656,13.472283144963145,2626.043416666667,1.0,16.111320000000003,16.11132,0.4621641310481449,3155.380074765133,0.23980343980343982,2.6390368550368555,0.6744165424183953,754.2199022785304,88.51431639872298,0.0003446669932865021,0.5527514494394296,0.5,7.5,0.5530961164327161,1.464,0.5530961164327161,0.5067811823149392,1307.1801822282587,118.7805708521816,2.6469178801006734,158.69277454553676,1746.413983873632,0.5527514494394296
4D9,110.0,13.101,SHWR,2.0,53.95,2634.84,18.840000000000146,0.8361998361998362,1.6723996723996724,21.910108108108105,2635.05835,1.0,26.202,26.202,0.42727019999999993,4744.182256984685,0.3276003276003276,4.2918918918918925,0.7980194777894408,1451.3982138699987,88.14322037565826,0.0007460087532600301,0.7446909227297277,0.5,7.5,0.7454369314829877,2.0,0.7454369314829877,0.49959288497497356,2067.549497192154,157.81615885750352,2.682990224298598,211.5823726574957,2771.9406641858513,0.7446909227297277
4D9,110.0,4.847,SHWR,2.0,53.95,2635.41,19.40999999999985,0.8361998361998362,1.6723996723996724,8.106121212121211,2635.490783333333,1.0,9.694,9.694,0.42727019999999993,1755.213449324843,0.3276003276003276,1.587878787878788,0.7980194777894408,536.9763485709399,88.14322037565826,0.0007460087532600301,0.7446909227297277,0.5,7.5,0.7454369314829877,2.0,0.7454369314829877,0.49959288497497356,764.9349219823197,157.81615885750352,2.682990224298598,211.5823726574957,1025.5397602708817,0.7446909227297277
4D9,110.0,3.668,SHWR,2.0,53.95,2636.6,20.59999999999991,0.8361998361998362,1.6723996723996724,6.134361998361999,2636.661133333333,1.0,7.336,7.336,0.42727019999999993,1328.2696373269082,0.3276003276003276,1.2016380016380017,0.7980194777894408,406.3604799996302,88.14322037565826,0.0007460087532600301,0.7446909227297277,0.5,7.5,0.7454369314829877,2.0,0.7454369314829877,0.49959288497497356,578.8696706893229,157.81615885750352,2.682990224298598,211.5823726574957,776.0841429076943,0.7446909227297277
4D9,110.0,2.62,SHWR,2.0,53.95,2636.79,20.789999999999964,0.8361998361998362,1.6723996723996724,4.3816871416871415,2636.8336666666664,1.0,5.24,5.24,0.42727019999999993,948.7640266620773,0.3276003276003276,0.8583128583128583,0.7980194777894408,290.2574857140215,88.14322037565826,0.0007460087532600301,0.7446909227297277,0.5,7.5,0.7454369314829877,2.0,0.7454369314829877,0.49959288497497356,413.47833620665926,157.81615885750352,2.682990224298598,211.5823726574957,554.3458163626387,0.7446909227297277
4D7,112.0,1.800000000012005,SHWR,2.0,53.7845,2670.5,6.5,0.8366426803669006,1.6732853607338012,3.01191364934093,2670.53,4.0,3.6000000000240107,3.60000000002401,0.42727019999999993,653.9357703053006,0.3267146392661989,0.5880863506830803,0.7982131062158395,199.56755805369426,88.10426914731758,0.0007550652868673069,0.7436124383288629,0.5,7.5,0.7443675036157302,2.0,0.7443675036157302,0.4996367995839152,284.6061741474902,158.11454119199558,2.6868448586015563,212.06077062766238,381.7093871323381,0.7436124383288629
6D9,112.0,1.4750000000003638,SHWR,2.0,53.7845,2670.53,6.5300000000002,0.8366426803669006,1.6732853607338012,2.4680959070829656,2670.554583333333,4.0,2.950000000000728,2.9500000000007276,0.42727019999999993,535.8640339967351,0.3267146392661989,0.48190409291776226,0.7982131062158395,163.53452673739355,88.10426914731758,0.0007550652868673069,0.7436124383288629,0.5,7.5,0.7443675036157302,2.0,0.7443675036157302,0.4996367995839152,233.218948258251,158.11454119199558,2.6868448586015563,212.06077062766238,312.78963667587914,0.7436124383288629
6D9,112.0,11.525000000001455,SHWR,2.0,53.7845,2670.554583333333,6.55458333333354,0.8366426803669006,1.6732853607338012,19.28461378245949,2670.746666666667,4.0,23.05000000000291,23.05000000000291,0.42727019999999993,4187.005418177375,0.3267146392661989,3.765386217543418,0.7982131062158395,1277.7867258632095,88.10426914731758,0.0007550652868673069,0.7436124383288629,0.5,7.5,0.7443675036157302,2.0,0.7443675036157302,0.4996367995839152,1822.2700872379792,158.11454119199558,2.6868448586015563,212.06077062766238,2444.0003814841175,0.7436124383288629
6D9,112.0,4.167,SHWR,1.934,53.7845,2676.47,12.4699999999998,0.8366426803669006,1.6180669438295858,6.742484954937884,2676.53945,1.0,8.058978,8.058978,0.43175618796730764,1479.2736796769643,0.31593305617041434,1.3164930450621166,0.7863535629785666,440.1152500892658,88.15352145391051,0.0006895033962748265,0.7203924331005828,0.5,7.5,0.7210819364968576,1.934,0.7210819364968576,0.5005824830132656,639.4605460859904,153.45825440028568,2.6820807762786445,205.7218190506994,857.2428199842643,0.7203924331005828
6D9,112.0,9.667,SHWR,1.355,53.7845,2678.59,14.590000000000146,0.8366426803669006,1.1336508318971503,10.959002591949751,2678.751116666667,1.0,13.098785000000001,13.098785,0.46869207874999125,2610.0487355450887,0.2213491681028498,2.139782408050249,0.6408109629257269,582.9476218207744,88.54249446763681,0.00029541674551580854,0.5121420076214461,0.5,7.5,0.5124374243669619,1.355,0.5124374243669619,0.5081076922901481,1070.0851007503459,110.69464164170331,2.6442252957498082,147.85095077710355,1429.27514116226,0.5121420076214461
4D7,112.0,0.0,SHWR,1.81,53.7845,2684.63,20.63000000000011,0.8366426803669006,1.51432325146409,0.0,2684.63,4.0,0.0,0.0,0.44006731692125994,0.0,0.29567674853591003,0.0,0.7616725499663988,0.0,88.24352831766143,0.0005795440494441584,0.6764718537963084,0.5,7.5,0.6770513978457525,1.81,0.6770513978457525,0.502314835643763,0.0,144.58646285072058,2.6733568614717766,193.6659356128151,0.0,0.6764718537963084
4D7,112.0,7.20499999999447,SHWR,1.632,53.7845,2684.63,20.63000000000011,0.8366426803669006,1.3654008543587817,9.83771315564747,2684.7500833333334,4.0,11.758559999990974,11.758559999990975,0.45166678050738585,2257.88739320714,0.26659914564121834,1.920846844343504,0.7203740156385279,588.2755070067155,88.36661821340581,0.00044840479049756965,0.612764842661273,0.5,7.5,0.6132132474517705,1.632,0.6132132474517705,0.5046926437245508,947.9872088304942,131.57351961571433,2.661390644741995,176.0320277655652,1268.3107600499238,0.612764842661273
4D7,112.0,0.1310000000103173,SHWR,1.632,53.7845,2684.7500833333334,20.75008333333335,0.8366426803669006,1.3654008543587817,0.17886751193508765,2684.752266666667,4.0,0.21379200001683785,0.21379200001683785,0.45166678050738585,41.05249806157635,0.26659914564121834,0.034924488081750193,0.7203740156385279,10.69591831006361,88.36661821340581,0.00044840479049756965,0.612764842661273,0.5,7.5,0.6132132474517705,1.632,0.6132132474517705,0.5046926437245508,17.23613107101606,131.57351961571433,2.661390644741995,176.0320277655652,23.060195639105217,0.612764842661273
6D9,112.0,7.167000000000002,SHWR,1.887,53.7845,2687.24,23.23999999999978,0.8366426803669006,1.5787447378523412,11.31486353618773,2687.35945,1.0,13.524129,13.524129000000004,0.43492564962151087,2500.658084715353,0.3082552621476587,2.2092654638122706,0.7773752235278543,730.1441121531994,88.1880322493582,0.0006458689039239296,0.7037901945689276,0.5,7.5,0.7044360634728515,1.887,0.7044360634728515,0.5012460739991234,1075.8704002244808,150.11446912578214,2.6787384943030017,201.17461928028385,1441.8184963817946,0.7037901945689276
4D5,113.0,5.595,SHWR,2.0,53.8065,2694.9,6.900000000000091,0.8365839509098189,1.6731679018196377,9.361374410680874,2694.99325,1.0,11.19,11.19,0.42727019999999993,2031.7772125665276,0.3268320981803623,1.828625589319127,0.7981874229696533,620.2589903771199,88.1094440027173,0.0007538569731474487,0.7437555401242356,0.5,7.5,0.7445093970973831,2.0,0.7445093970973831,0.49963097534437007,884.4291019933904,158.07490652250053,2.68633278209435,211.99721240860507,1186.1244034261454,0.7437555401242356
4D5,113.0,6.341,SHWR,1.38,53.8065,2695.18,7.179999999999835,0.8365839509098189,1.1544858522555501,7.320594789152442,2695.285683333333,1.0,8.750580000000001,8.75058,0.46721646369216,1737.3942195260427,0.22551414774444997,1.4299852108475573,0.6488098473992506,394.26876586044136,88.53258325683248,0.0003065315878412189,0.5213958027680365,0.5,7.5,0.5217023343558778,1.38,0.5217023343558778,0.5078116526897462,713.8822605626764,112.58196823256212,2.6451865539452175,150.3859121660543,953.5970690449504,0.5213958027680365
2D1,113.0,5.5760000000000005,SHWR,2.0,53.8065,2696.14,8.139999999999873,0.8365839509098189,1.6731679018196377,9.3295842205463,2696.232933333333,1.0,11.152,11.152000000000001,0.42727019999999993,2024.87752230044,0.3268320981803623,1.8224157794537004,0.7981874229696533,618.1526595786991,88.1094440027173,0.0007538569731474487,0.7437555401242356,0.5,7.5,0.7445093970973831,2.0,0.7445093970973831,0.49963097534437007,881.425678769463,158.07490652250053,2.68633278209435,211.99721240860507,1182.096456390382,0.7437555401242356
2D1,113.0,10.378,SHWR,1.916,53.8065,2696.4,8.400000000000091,0.8365839509098189,1.6028948499432132,16.634842752710664,2696.5729666666666,1.0,19.884248,19.884248,0.43297262879010195,3658.5838102758607,0.3131051500567871,3.2494052472893364,0.7829454171238857,1081.1320907481038,88.17196176092175,0.000671413918784558,0.7141781977964816,0.5,7.5,0.7148496117152662,1.916,0.7148496117152662,0.5008321590531212,1578.9339186366644,152.14240881062483,2.6802840326129567,203.9226384775231,2116.3091421197346,0.7141781977964816
2D3,114.0,2.705,SHWR,1.746,53.89150000000001,2718.21,6.2100000000000355,0.8363566443293486,1.4602787009990428,3.9500538862024106,2718.255083333333,1.0,4.72293,4.72293,0.44428736987292866,890.2196643447858,0.2857212990009574,0.7728761137975897,0.747564317854708,245.12079489682623,88.3137111130236,0.0005247712525667803,0.6542685674260588,0.5,7.5,0.6547933386786255,1.746,0.6547933386786255,0.5031621654870209,378.0952372751634,139.77642782815653,2.6664901685216162,187.0990527234404,506.1029376169063,0.6542685674260588
5D1,114.0,3.599999999996726,SHWR,2.0,53.89150000000001,2718.94,6.940000000000055,0.8363566443293486,1.6727132886586973,6.021767839165832,2719.0,4.0,7.199999999993452,7.199999999993452,0.42727019999999993,1305.1391206332125,0.3272867113413028,1.1782321608276185,0.7980880314031455,398.936137078418,88.12944626085277,0.0007492012411963733,0.7443091867088083,0.5,7.5,0.7450583879500047,2.0,0.7450583879500047,0.4996084341700715,568.5180760592518,157.92168779438023,2.684353377327798,211.75154443976515,762.3055599824612,0.7443091867088083
5D1,114.0,0.23299999999835566,SHWR,1.851,53.89150000000001,2719.0,7.0,0.8363566443293486,1.5480961486536242,0.3607064026337488,2719.0038833333333,4.0,0.4312829999969563,0.43128299999695635,0.4373377992524811,80.02046340853761,0.3029038513463757,0.07057659736320747,0.770088968315328,23.05808976497856,88.23925520444338,0.0006092344328609833,0.6916847846130731,0.5,7.5,0.6922940190459341,1.851,0.6922940190459341,0.5017234950742532,34.33465174693574,147.3590203741547,2.6737194733401055,197.38652934788132,45.99106133773178,0.6916847846130731
5D1,114.0,23.43399999998837,SHWR,1.851,53.89150000000001,2719.0038833333333,7.003883333333306,0.8363566443293486,1.5480961486536242,36.27808514753103,2719.39445,4.0,43.37633399997848,43.37633399997847,0.4373377992524811,8048.066693253102,0.3029038513463757,7.098248852447445,0.770088968315328,2319.0698521719,88.23925520444338,0.0006092344328609833,0.6916847846130731,0.5,7.5,0.6922940190459341,1.851,0.6922940190459341,0.5017234950742532,3453.2112834462278,147.3590203741547,2.6737194733401055,197.38652934788132,4625.555928735956,0.6916847846130731
2D3,114.0,4.129,SHWR,2.0,53.89150000000001,2719.27,7.269999999999982,0.8363566443293486,1.6727132886586973,6.9066331688717595,2719.338816666667,1.0,8.258,8.258,0.42727019999999993,1496.922063638732,0.3272867113413028,1.3513668311282392,0.7980880314031455,457.55758611063504,88.12944626085277,0.0007492012411963733,0.7443091867088083,0.5,7.5,0.7450583879500047,2.0,0.7450583879500047,0.4996084341700715,652.058648902996,157.92168779438023,2.684353377327798,211.75154443976515,874.3221269917902,0.7443091867088083
5D1,114.0,0.5999999999858119,SHWR,1.643,53.89150000000001,2727.53,15.5300000000002,0.8363566443293486,1.3741339666331198,0.8244803799603755,2727.54,3.0,0.9857999999766888,0.9857999999766889,0.4509630538528203,188.60425384999263,0.26886603336688025,0.16131962001631345,0.7230700549650028,49.48678883685438,88.38426286999771,0.00045199969816855923,0.6173039626800142,0.5,7.5,0.6177559623781828,1.643,0.6177559623781828,0.5045288041178398,79.33701728416206,132.22836214339688,2.659626292678621,176.87787041570704,106.12672224691465,0.6173039626800142
5D1,114.0,12.500000000009095,SHWRSHWR,3.048,53.89150000000001,2727.54,15.539999999999964,0.8363566443293486,2.5492150519158545,31.86518814897137,2727.748333333333,3.0,38.10000000002772,38.10000000002772,0.3543004171805737,5726.883473932645,0.49878494808414553,6.234811851056355,0.8929488613203871,2361.9551523234127,87.24506005844893,0.00272539028717822,1.098182884350952,0.5,7.5,1.1009082746381302,3.048,1.1009082746381302,0.4828607894906393,2819.0630956106097,225.52504764868468,2.768623027201681,304.8048718270419,3810.060897840796,1.098182884350952
5D1,114.0,0.5670000000009168,SHWR,1.643,53.89150000000001,2727.748333333333,15.748333333333447,0.8363566443293486,1.3741339666331198,0.7791339590822387,2727.757783333333,3.0,0.9315810000015062,0.9315810000015062,0.4509630538528203,178.23101989274582,0.26886603336688025,0.1524470409192676,0.7230700549650028,46.76501545200885,88.38426286999771,0.00045199969816855923,0.6173039626800142,0.5,7.5,0.6177559623781828,1.643,0.6177559623781828,0.5045288041178398,74.97348133542725,132.22836214339688,2.659626292678621,176.87787041570704,100.28975252586805,0.6173039626800142
2E8,115.0,9.171,SHWR,2.0,54.0535,2745.94,9.940000000000056,0.8359216690047829,1.671843338009566,15.332475252885725,2746.09285,1.0,18.342,18.342,0.42727019999999993,3314.303068148109,0.32815666199043425,3.009524747114272,0.7978978922563894,1015.5192552670976,88.16760568327578,0.0007403839168893533,0.7453676986080332,0.5,7.5,0.7461080825249226,2.0,0.7461080825249226,0.4995653035547586,1445.6182807348205,157.62929677623166,2.680576778141514,211.28287969179922,1937.6752896534906,0.7453676986080332
1E7,115.0,7.5139999999999985,SHWR,1.526,54.0535,2747.11,11.110000000000126,0.8359216690047829,1.2756164669012988,9.584982132296359,2747.2352333333333,1.0,11.466364,11.466363999999999,0.4583475817084571,2222.611691162106,0.2503835330987013,1.8813818677036416,0.6921132680098832,550.6771483168274,88.49914198449795,0.00037540842300831656,0.5758304123992306,0.5,7.5,0.5762058208222389,1.526,0.5762058208222389,0.5059960207822745,926.4859959278347,123.30130369015636,2.6483592231373434,164.75571826901898,1237.9744670734085,0.5758304123992306
2E8,115.0,4.585,SHWR,2.0,54.0535,2754.28,18.2800000000002,0.8359216690047829,1.671843338009566,7.66540170477386,2754.356416666667,1.0,9.17,9.17,0.42727019999999993,1656.9708393260366,0.32815666199043425,1.504598295226141,0.7978978922563894,507.7042618470879,88.16760568327578,0.0007403839168893533,0.7453676986080332,0.5,7.5,0.7461080825249226,2.0,0.7461080825249226,0.4995653035547586,722.7303257190222,157.62929677623166,2.680576778141514,211.28287969179922,968.7320033868995,0.7453676986080332
2E8,115.0,6.157,SHWR,2.0,54.0535,2757.28,21.2800000000002,0.8359216690047829,1.671843338009566,10.293539432124897,2757.3826166666668,1.0,12.314,12.314,0.42727019999999993,2225.0751270949636,0.32815666199043425,2.0204605678751038,0.7978978922563894,681.7742944803754,88.16760568327578,0.0007403839168893533,0.7453676986080332,0.5,7.5,0.7461080825249226,2.0,0.7461080825249226,0.4995653035547586,970.5235802512583,157.62929677623166,2.680576778141514,211.28287969179922,1300.8686902624079,0.7453676986080332
4D6,117.0,1.1999999999989086,SHWR,1.88,54.19150000000001,2791.29,7.2899999999999645,0.8355493064291999,1.5708326960868957,1.8849992353025604,2791.31,4.0,2.255999999997948,2.255999999997948,0.43539576815616005,414.2745409355072,0.30916730391310426,0.3710007646953877,0.7755962484632133,121.35996718624394,88.28881583323738,0.0006205799529865885,0.7038250300933231,0.5,7.5,0.7044456100463097,1.88,0.7044456100463097,0.5012456964239452,178.70813223698903,148.92344353095964,2.6687653002428537,199.38672117147513,239.26406540555254,0.7038250300933231
2D6,117.0,6.011000000007697,SHWR,2.0,54.19150000000001,2791.31,7.309999999999945,0.8355493064291999,1.6710986128583998,10.044973761904703,2791.410183333333,4.0,12.022000000015394,12.022000000015394,0.42727019999999993,2166.4280666302843,0.32890138714160033,1.9770262381106911,0.797735182460326,665.1753167044334,88.20015074839142,0.0007329305263276131,0.7462728544564318,0.5,7.5,0.7470057849827594,2.0,0.7470057849827594,0.4995283859300507,946.0101828255919,157.3798341081984,2.6773554371418413,210.88317885746216,1267.6187881138283,0.7462728544564318
2D6,117.0,0.8269999999993161,SHWR,2.0,54.19150000000001,2791.410183333333,7.410183333333408,0.8355493064291999,1.6710986128583998,1.3819985528327536,2791.4239666666667,4.0,1.653999999998632,1.6539999999986321,0.42727019999999993,298.0595593244833,0.32890138714160033,0.27200144716587854,0.797735182460326,91.51555263906289,88.20015074839142,0.0007329305263276131,0.7462728544564318,0.5,7.5,0.7470057849827594,2.0,0.7470057849827594,0.4995283859300507,130.15312280737243,157.3798341081984,2.6773554371418413,210.88317885746216,174.40038891497696,0.7462728544564318
4D6,117.0,6.837999999999999,SHWR,1.84,54.19150000000001,2795.3,11.300000000000182,0.8355493064291999,1.537410723829728,10.512814529547676,2795.413966666667,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2324.648877372875,0.30258927617027237,2.069105470452322,0.7675616440553987,669.824207889727,88.31768438543276,0.0005866041300128799,0.6895953209531221,0.5,7.5,0.690181925083135,1.84,0.690181925083135,0.501805967127248,998.8342943540529,146.0711164600838,2.6659637598860115,195.51491196983653,1336.930968049742,0.6895953209531221
4D6,117.0,3.606,SHWR,1.5830000000000002,54.19150000000001,2796.82,12.820000000000164,0.8355493064291999,1.3226745520774237,4.769564434791191,2796.8801000000008,1.0,5.708298000000001,5.708298,0.45477831304572464,1094.8921182757701,0.26032544792257667,0.9387335652088113,0.707486931088545,280.10813013641797,88.49441653583551,0.00040437396039627593,0.5972326555799891,0.5,7.5,0.5976370295403853,1.5830000000000002,0.5976370295403853,0.5052480650806298,459.2327221726477,127.35239106285294,2.648764922109012,170.17553215604687,613.652968954705,0.5972326555799891
4D6,117.0,8.081,SHWR,1.893,54.19150000000001,2800.48,16.480000000000018,0.8355493064291999,1.581694837070475,12.781675978366511,2800.6146833333332,1.0,15.297332999999998,15.297333,0.43452228272146237,2803.449381442055,0.3113051629295247,2.5156570216334893,0.7781355373245405,825.603691157349,88.27935838294788,0.0006319831291562439,0.708441072310164,0.5,7.5,0.7090730554393202,1.893,0.7090730554393202,0.5010622703795314,1210.9124297482888,149.84685431856067,2.6696826024888995,200.6408097153056,1621.3783833093846,0.708441072310164
4D6,118.0,7.211,SHWR,1.88,54.227500000000006,2815.29,7.2899999999999645,0.8354518902464108,1.570649553663252,11.325953931465714,2815.410183333333,1.0,13.556679999999998,13.55668,0.43539576815616005,2487.6808839241135,0.3093504463367477,2.230726068534288,0.7755603639316317,729.153506750991,88.2972942658844,0.0006189188382880184,0.7040485030691463,0.5,7.5,0.7046674219074344,1.88,0.7046674219074344,0.5012369226008853,1073.4451662963897,148.86217810239768,2.6679252389887806,199.28851774605909,1437.0695014668322,0.7040485030691463
4D6,118.0,6.837999999999999,SHWR,1.84,54.227500000000006,2819.3,11.300000000000182,0.8354518902464108,1.5372314780533958,10.511588846929119,2819.413966666667,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2323.001764004336,0.3027685219466042,2.070331153070879,0.7675279677607678,669.716728796412,88.3261572369257,0.000585026820879242,0.6898143684595711,0.5,7.5,0.6903993952804504,1.84,0.6903993952804504,0.501797483345729,998.4241981259845,146.01114333518348,2.66512400297304,195.41875941563148,1336.273476884088,0.6898143684595711
4D6,118.0,3.606,SHWR,1.5830000000000002,54.227500000000006,2820.82,12.820000000000164,0.8354518902464108,1.3225203422600684,4.769008354189807,2820.8801000000008,1.0,5.708298000000001,5.708298,0.45477831304572464,1094.1163402807904,0.26047965773993176,0.9392896458101938,0.707467039986196,280.0675981364018,88.50285637081099,0.00040325400942686773,0.5974228853317539,0.5,7.5,0.5978261393411808,1.5830000000000002,0.5978261393411808,0.5052413810522469,459.04647488316783,127.30074178679087,2.64792704070201,170.09261241294595,613.3539603610831,0.5974228853317539
4D6,118.0,8.081,SHWR,1.893,54.227500000000006,2824.48,16.480000000000018,0.8354518902464108,1.5815104282364556,12.780185770578795,2824.6146833333332,1.0,15.297332999999998,15.297333,0.43452228272146237,2801.4630173940727,0.3114895717635444,2.517147229421202,0.7780989328960525,825.4686016684427,88.28783865583668,0.0006302939735970403,0.708665980116815,0.5,7.5,0.7092962740904121,1.893,0.7092962740904121,0.5010534017827659,1210.413951506119,149.78516910111608,2.668842441654648,200.54194029262652,1620.579419504715,0.708665980116815
2D9,119.0,12.237,SHWR,2.0,54.33,2840.79,8.789999999999964,0.8351738915444207,1.6703477830888414,20.440045821658156,2840.99395,1.0,24.474,24.474,0.42727019999999993,4398.3221563005045,0.3296522169111587,4.033954178341849,0.7975711946234266,1353.2558018991508,88.2328498322627,0.0007255032304039899,0.7471845106658456,0.5,7.5,0.7479100138962496,2.0,0.7479100138962496,0.49949116994322035,1922.7888710947357,157.12910607949135,2.674118493989627,210.48159511991335,2575.6632794823795,0.7471845106658456
2D5,119.0,9.833,SHWR,1.411,54.33,2841.06,9.059999999999944,0.8351738915444207,1.1784303609691775,11.587505739409925,2841.223883333333,1.0,13.874363,13.874363,0.4653684831321041,2715.7481790624174,0.23256963903082248,2.2868572605900774,0.6583355116970105,633.236320625445,88.63600971744593,0.0003085712307816513,0.5351997117574822,0.5,7.5,0.5355082829882638,1.411,0.5355082829882638,0.5073636622863784,1123.7017777342703,114.27863090961763,2.634879879217337,152.49828907553265,1499.5156764797125,0.5351997117574822
2D5,119.0,6.5,SHWR,2.0,54.33,2842.68,10.679999999999836,0.8351738915444207,1.6703477830888414,10.857260590077471,2842.788333333333,1.0,13.0,13.0,0.42727019999999993,2336.2829137822405,0.3296522169111587,2.1427394099225316,0.7975711946234266,718.8169250914831,88.2328498322627,0.0007255032304039899,0.7471845106658456,0.5,7.5,0.7479100138962496,2.0,0.7479100138962496,0.49949116994322035,1021.3391895166938,157.12910607949135,2.674118493989627,210.48159511991335,1368.1303682794369,0.7471845106658456
2D9,119.0,6.66,SHWR,2.0,54.33,2850.04,18.039999999999964,0.8351738915444207,1.6703477830888414,11.124516235371683,2850.151,1.0,13.32,13.32,0.42727019999999993,2393.7914162753423,0.3296522169111587,2.195483764628317,0.7975711946234266,736.510880170658,88.2328498322627,0.0007255032304039899,0.7471845106658456,0.5,7.5,0.7479100138962496,2.0,0.7479100138962496,0.49949116994322035,1046.4798464894125,157.12910607949135,2.674118493989627,210.48159511991335,1401.807423498623,0.7471845106658456
4D1,120.0,7.2000000000207365,SHWR,2.0,54.39700000000001,2862.41,6.409999999999855,0.8349916670791875,1.669983334158375,12.02388000597493,2862.53,4.0,14.400000000041473,14.400000000041473,0.42727019999999993,2584.4607030788507,0.3300166658416251,2.376119994066544,0.797491615930729,795.9748242717835,88.24868117773167,0.0007219292664082388,0.7476266920848628,0.5,7.5,0.748348621351271,2.0,0.748348621351271,0.49947310704145076,1130.4553303412183,157.00768476916147,2.6725511919680685,210.2871703424646,1514.0676264701058,0.7476266920848628
6D9,120.0,8.632999999990716,SHWR,2.0,54.39700000000001,2862.53,6.5300000000002,0.8349916670791875,1.669983334158375,14.416966123773749,2862.673883333333,4.0,17.265999999981428,17.26599999998143,0.42727019999999993,3098.8401735543703,0.3300166658416251,2.8490338762076854,0.797491615930729,954.3959247098787,88.24868117773167,0.0007219292664082388,0.7476266920848628,0.5,7.5,0.748348621351271,2.0,0.748348621351271,0.49947310704145076,1355.4473426107133,157.00768476916147,2.6725511919680685,210.2871703424646,1815.4091415645446,0.7476266920848628
6D9,120.0,4.367000000011103,SHWR,2.0,54.39700000000001,2862.673883333333,6.673883333333379,0.8349916670791875,1.669983334158375,7.292817220288166,2862.746666666667,4.0,8.734000000022206,8.734000000022206,0.42727019999999993,1567.5472069918794,0.3300166658416251,1.441182779734041,0.797491615930729,482.7808413324591,88.24868117773167,0.0007219292664082388,0.7476266920848628,0.5,7.5,0.748348621351271,2.0,0.748348621351271,0.49947310704145076,685.6525593886714,157.00768476916147,2.6725511919680685,210.2871703424646,918.3240728878777,0.7476266920848628
4D1,120.0,13.5,SHWR,2.0,54.39700000000001,2862.81,6.809999999999945,0.8349916670791875,1.669983334158375,22.544775011138057,2863.035,1.0,27.0,27.0,0.42727019999999993,4845.863818258889,0.3300166658416251,4.455224988861938,0.797491615930729,1492.4527955052956,88.24868117773167,0.0007219292664082388,0.7476266920848628,0.5,7.5,0.748348621351271,2.0,0.748348621351271,0.49947310704145076,2119.60374438368,157.00768476916147,2.6725511919680685,210.2871703424646,2838.8767996232723,0.7476266920848628
6D9,120.0,4.167,SHWR,1.934,54.39700000000001,2868.47,12.4699999999998,0.8349916670791875,1.6148738841311487,6.729179475174496,2868.53945,1.0,8.058978,8.058978,0.43175618796730764,1461.5826461265322,0.3191261158688514,1.3297985248255038,0.7856944265865043,438.87855089537726,88.29776776705918,0.0006590260101609902,0.7242840160809287,0.5,7.5,0.7249430420910897,1.934,0.7249430420910897,0.5004270706117893,634.9989661433725,152.38756086953984,2.667795795958534,204.00555447457523,850.091145495555,0.7242840160809287
6D9,120.0,9.667,SHWR,1.355,54.39700000000001,2870.59,14.590000000000146,0.8349916670791875,1.131413708892299,10.937376323861857,2870.751116666667,1.0,13.098785000000001,13.098785,0.46869207874999125,2578.834457630758,0.223586291107701,2.1614086761381452,0.6406640379599655,581.6638507757918,88.68552292405221,0.0002814815986939001,0.5149256799172764,0.5,7.5,0.5152071615159703,1.355,0.5152071615159703,0.508019580250146,1062.817992828835,109.9428977789216,2.630010025506988,146.64229217688242,1417.5910384739223,0.5149256799172764
6D9,120.0,7.167000000000002,SHWR,1.887,54.39700000000001,2879.24,23.23999999999978,0.8349916670791875,1.5756292757784267,11.292535019503985,2879.35945,1.0,13.524129,13.524129000000004,0.43492564962151087,2470.752039145395,0.31137072422157325,2.231593980496016,0.7767603145530448,728.1268517994324,88.33216406809933,0.0006171721240025851,0.7075939738112488,0.5,7.5,0.7082111459352514,1.887,0.7082111459352514,0.5010964968203347,1068.3815155713605,149.06955707706996,2.6644596189008865,199.49925717763563,1429.8111761921148,0.7075939738112488
4D4,121.0,9.04,SHWR,2.0,54.4435,2887.6,7.599999999999909,0.8348649608217119,1.6697299216434238,15.094358491656552,2887.750666666667,1.0,18.08,18.08,0.42727019999999993,3241.952166084959,0.33027007835657607,2.9856415083434475,0.7974362901928803,999.1696377320965,88.25967360361096,0.0007194561020765766,0.747934026815049,0.5,7.5,0.7486534829171255,2.0,0.7486534829171255,0.49946054795030825,1418.587215868458,156.92336458721883,2.671462893897197,210.15217347433304,1899.7756482079706,0.747934026815049
2D9,121.0,12.237,SHWR,2.0,54.4435,2888.79,8.789999999999964,0.8348649608217119,1.6697299216434238,20.43248505115058,2888.99395,1.0,24.474,24.474,0.42727019999999993,4388.469984113014,0.33027007835657607,4.0415149488494215,0.7974362901928803,1352.5264222265116,88.25967360361096,0.0007194561020765766,0.747934026815049,0.5,7.5,0.7486534829171255,2.0,0.7486534829171255,0.49946054795030825,1920.2712124537968,156.92336458721883,2.671462893897197,210.15217347433304,2571.6321468054134,0.747934026815049
2D9,121.0,6.66,SHWR,2.0,54.4435,2898.04,18.039999999999964,0.8348649608217119,1.6697299216434238,11.120401278145204,2898.151,1.0,13.32,13.32,0.42727019999999993,2388.4293612971055,0.33027007835657607,2.1995987218547968,0.7974362901928803,736.1139145238675,88.25967360361096,0.0007194561020765766,0.747934026815049,0.5,7.5,0.7486534829171255,2.0,0.7486534829171255,0.49946054795030825,1045.1096081508774,156.92336458721883,2.671462893897197,210.15217347433304,1399.6134753390581,0.747934026815049
4D4,121.0,5.632999999999999,SHWR,2.0,54.4435,2899.46,19.460000000000036,0.8348649608217119,1.6697299216434238,9.405588648617405,2899.553883333333,1.0,11.265999999999998,11.265999999999998,0.42727019999999993,2020.123512340329,0.33027007835657607,1.8604113513825926,0.7974362901928803,622.6020541310728,88.25967360361096,0.0007194561020765766,0.747934026815049,0.5,7.5,0.7486534829171255,2.0,0.7486534829171255,0.49946054795030825,883.9493127198035,156.92336458721883,2.671462893897197,210.15217347433304,1183.787193180918,0.747934026815049
1E1,122.0,16.245,SHWR,2.0,54.3425,2912.79,8.789999999999964,0.8351399249886658,1.6702798499773317,27.133696162881755,2913.06075,1.0,32.49,32.49,0.42727019999999993,5837.469717922874,0.32972015002266825,5.356303837118246,0.7975563601927789,1796.38290088033,88.23580279668138,0.0007248355062561274,0.7472669495022294,0.5,7.5,0.7479917850084855,2.0,0.7479917850084855,0.4994878029498499,2552.1944316213594,157.10645931802765,2.6738261570310042,210.44532961215356,3418.6843795494347,0.7472669495022294
1E5,122.0,7.119,SHWR,2.0,54.3425,2922.01,18.01000000000022,0.8351399249886658,1.6702798499773317,11.890722251988626,2922.12865,1.0,14.238,14.238,0.42727019999999993,2558.137699100827,0.32972015002266825,2.347277748011375,0.7975563601927789,787.22375323897,88.23580279668138,0.0007248355062561274,0.7472669495022294,0.5,7.5,0.7479917850084855,2.0,0.7479917850084855,0.4994878029498499,1118.4408838850388,157.10645931802765,2.6738261570310042,210.44532961215356,1498.160301508921,0.7472669495022294
1E1,122.0,5.502000000000002,SHWR,1.611,54.3425,2925.79,21.789999999999967,0.8351399249886658,1.3454104191567406,7.402448126200388,2925.8817,1.0,8.863722000000003,8.863722000000003,0.45300501018285294,1688.4626458727842,0.2655895808432593,1.461273873799613,0.7146882363420364,439.1577776521537,88.51135864870149,0.0004166075585124718,0.6081852136674524,0.5,7.5,0.6086018212259648,1.611,0.6086018212259648,0.5048581072724623,710.878687117981,129.20368722609612,2.647050902271059,172.62046894086276,949.7578201126272,0.6081852136674524
5D6,124.0,5.371,SHWR,2.0,54.533,2957.91,5.909999999999855,0.8346205368217374,1.6692410736434748,8.965493806539104,2957.9995166666663,1.0,10.742,10.742,0.42727019999999993,1922.7543971359037,0.33075892635652504,1.776506193460896,0.7973295815115657,593.3906025380684,88.28084261788605,0.000714712664971251,0.7485265988735178,0.5,7.5,0.749241311538489,2.0,0.749241311538489,0.4994363220973442,841.9630889202289,156.76095492836134,2.6693669572133016,209.89220151242532,1127.3310143232366,0.7485265988735178
5D6,124.0,10.612,SHWR,2.0,54.533,2962.91,10.909999999999854,0.8346205368217374,1.6692410736434748,17.713986273504556,2963.086866666666,1.0,21.224,21.224,0.42727019999999993,3798.970333719271,0.33075892635652504,3.5100137264954436,0.7973295815115657,1172.4187440204769,88.28084261788605,0.000714712664971251,0.7485265988735178,0.5,7.5,0.749241311538489,2.0,0.749241311538489,0.4994363220973442,1663.5472536997706,156.76095492836134,2.6693669572133016,209.89220151242532,2227.3760424498573,0.7485265988735178
