Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
5D6,124.0,3.537,SHWR,2.0,54.533,2968.68,16.679999999999836,0.8346205368217374,1.6692410736434748,5.90410567747697,2968.73895,1.0,7.074,7.074,0.42727019999999993,1266.204115187058,0.33075892635652504,1.169894322523029,0.7973295815115657,390.76942118360597,88.28084261788605,0.000714712664971251,0.7485265988735178,0.5,7.5,0.749241311538489,2.0,0.749241311538489,0.4994363220973442,554.4634975816141,156.76095492836134,2.6693669572133016,209.89220151242532,742.3887167494483,0.7485265988735178
2D0,124.0,3.979,SHWR,2.0,54.533,2973.08,21.079999999999927,0.8346205368217374,1.6692410736434748,6.641910232027387,2973.1463166666667,1.0,7.957999999999998,7.958,0.42727019999999993,1424.4348810656784,0.33075892635652504,1.3160897679726131,0.7973295815115657,439.6017887728493,88.28084261788605,0.000714712664971251,0.7485265988735178,0.5,7.5,0.749241311538489,2.0,0.749241311538489,0.4994363220973442,623.7518396599498,156.76095492836134,2.6693669572133016,209.89220151242532,835.1610698179403,0.7485265988735178
6D8,125.0,4.337,SHWR,1.995,54.66,2981.02,5.019999999999982,0.8342724560822009,1.6643735498839909,7.218388085846867,2981.092283333333,1.0,8.652315,8.652315,0.4276113872491913,1546.0494035143288,0.33062645011600933,1.4339269141531323,0.7963159686013117,477.14922696624217,88.3146522092843,0.0007031668716770412,0.7476012737949386,0.5,7.5,0.7483044406666156,1.995,0.7483044406666156,0.49947492682767797,677.3657291143027,156.18301339965475,2.666027209758083,209.05088073908595,906.6536697654158,0.7476012737949386
2D8,125.0,5.47,SHWR,1.443,54.66,2982.42,6.420000000000073,0.8342724560822009,1.203855154126616,6.585087693072588,2982.5111666666667,1.0,7.893210000000001,7.89321,0.46344039999866665,1528.5840767310156,0.23914484587338414,1.3081223069274113,0.6679264789344769,365.10585353722627,88.69368961581714,0.0003157514409972695,0.5485375862012293,0.5,7.5,0.5488533376422265,1.443,0.5488533376422265,0.5069228958585403,635.9563769647159,116.26259176685849,2.6291176549984443,155.05790633033513,848.1667476269331,0.5485375862012293
2D8,125.0,3.854,SHWR,2.0,54.66,2987.12,11.11999999999989,0.8342724560822009,1.6685449121644018,6.430572091481603,2987.184233333333,1.0,7.707999999999998,7.708,0.42727019999999993,1376.2143861934433,0.33145508783559824,1.2774279085183957,0.7971776601131534,425.53305690889835,88.31090747584966,0.00070801946461585,0.7493698027350486,0.5,7.5,0.7500778221996645,2.0,0.7500778221996645,0.4994018255760025,603.2675208657134,156.53023374823908,2.6663899942206486,209.52298729783595,807.5015930458597,0.7493698027350486
6D8,125.0,15.489,SHWR,1.361,54.66,2987.79,11.789999999999964,0.8342724560822009,1.1354448127278751,17.58690470434206,2988.04815,1.0,21.080529,21.080529000000002,0.4683391490063669,4125.568010485703,0.22555518727212465,3.493624295657939,0.6425300940312569,938.0186127868383,88.74357292564133,0.0002782333683571947,0.5183492773581202,0.5,7.5,0.5186275107264774,1.361,0.5186275107264774,0.5079103128332132,1704.9346789762421,110.07390270361172,2.624234102224067,146.7334866991417,2272.754975483006,0.5183492773581202
6D8,125.0,10.378,SHWR,1.571,54.66,2994.38,18.38000000000011,0.8342724560822009,1.3106420285051377,13.60184297182632,2994.552966666666,1.0,16.303838,16.303838,0.45553434745432875,3103.507243593755,0.2603579714948624,2.701995028173682,0.7040511463723261,794.9330234195137,88.61228644160735,0.00038306521934794446,0.5953528321139219,0.5,7.5,0.5957358973332698,1.571,0.5957358973332698,0.5053151787055776,1305.484031197215,125.79341214079929,2.6370745946859446,167.9002600070561,1742.468898353228,0.5953528321139219
6D8,125.0,11.307,SHWR,1.297,54.66,2995.72,19.7199999999998,0.8342724560822009,1.0820513755386143,12.234754903215116,2995.90845,1.0,14.665179,14.665179,0.4720629030785947,2892.870711790083,0.21494862446138543,2.4304240967848854,0.6214264449367453,631.1223740130785,88.78122627378804,0.00025167576211337916,0.4946837001393916,0.5,7.5,0.5,1.297,0.494935375901505,0.5086567622572542,1189.4946543349317,105.19984561200421,2.620544142025747,140.1850495532353,1585.0723552984316,0.4946837001393916
2D8,125.0,7.957000000000002,SHWR,1.474,54.66,2996.58,20.579999999999927,0.8342724560822009,1.2297176002651642,9.784862945309913,2996.7126166666667,1.0,11.728617999999999,11.728618000000003,0.461553402201241,2262.093655260571,0.24428239973483593,1.9437550546900901,0.677061302122413,549.934937425141,88.6743637610206,0.00033103176252047284,0.5599104943254904,0.5,7.5,0.5602415260880109,1.474,0.5602415260880109,0.506540803007109,943.5846610985113,118.58547959011074,2.6310081123269726,158.1853356965548,1258.6807161374868,0.5599104943254904
6D8,125.0,7.9,SHWR,1.48,54.66,2997.78,21.7800000000002,0.8342724560822009,1.2347232350016573,9.754313556513091,2997.911666666667,1.0,11.692,11.692,0.46118605456895995,2253.2363908879397,0.24527676499834272,1.9376864434869077,0.6788003888780696,549.6261239829242,88.67059416325986,0.00033406206633324054,0.5621091524727092,0.5,7.5,0.5624432145390424,1.48,0.5624432145390424,0.5064663035146234,940.3685855064875,119.03399816537816,2.631376753674507,158.78938733553056,1254.4361599506915,0.5621091524727092
6D1,126.0,7.832999999999998,SHWR,2.0,54.75150000000001,3006.29,6.2899999999999645,0.8340207640024233,1.6680415280048466,13.065769288861963,3006.42055,1.0,15.666,15.665999999999997,0.42727019999999993,2791.980625897991,0.33195847199515344,2.6002307111380363,0.7970678379224517,864.4877488725444,88.3325874358966,0.000703224531363289,0.7499790222213645,0.5,7.5,0.7506822467527278,2.0,0.7506822467527278,0.4993768839773308,1224.7977529777133,156.36381373390955,2.664243105057463,209.2567485466666,1639.1081113660393,0.7499790222213645
2D4,126.0,4.476,SHWR,2.0,54.75150000000001,3008.47,8.4699999999998,0.8340207640024233,1.6680415280048466,7.466153879349693,3008.5446,1.0,8.952,8.952,0.42727019999999993,1595.417500513138,0.33195847199515344,1.4858461206503069,0.7970678379224517,493.9929993557399,88.3325874358966,0.000703224531363289,0.7499790222213645,0.5,7.5,0.7506822467527278,2.0,0.7506822467527278,0.4993768839773308,699.8844302729791,156.36381373390955,2.664243105057463,209.2567485466666,936.6332064948798,0.7499790222213645
6D1,126.0,7.584,SHWR,1.935,54.75150000000001,3009.95,9.949999999999818,0.8340207640024233,1.6138301783446891,12.239288072566122,3010.0764,1.0,14.67504,14.67504,0.43168851598879127,2642.4176605629227,0.321169821655311,2.4357519274338784,0.7854919161656023,798.0432873107278,88.38084198039891,0.000642720963206167,0.7269200620752759,0.5,7.5,0.7275627830384821,1.935,0.7275627830384821,0.500321306647715,1151.514661967169,151.83473918343475,2.6595642948076064,203.10350464013268,1540.3369791907662,0.7269200620752759
6D1,126.0,5.7189999999999985,SHWR,1.887,54.75150000000001,3010.14,10.139999999999874,0.8340207640024233,1.5737971816725729,9.000546081985444,3010.2353166666667,1.0,10.791752999999998,10.791752999999998,0.43492564962151087,1957.756577139791,0.3132028183274273,1.7912069180145564,0.7763991193736155,580.0727526894859,88.41590707723849,0.0006009804138045194,0.7098229777794433,0.5,7.5,0.7104239581932478,1.887,0.7104239581932478,0.5010085694963629,849.0524589373798,148.46169941202658,2.6561604211646013,198.5258851642159,1135.3695372541504,0.7098229777794433
6D1,126.0,5.222,SHWR,2.0,54.75150000000001,3013.38,13.38000000000011,0.8340207640024233,1.6680415280048466,8.710512859241309,3013.4670333333333,1.0,10.444,10.444,0.42727019999999993,1861.3204172653277,0.33195847199515344,1.7334871407586914,0.7970678379224517,576.32516591503,88.3325874358966,0.000703224531363289,0.7499790222213645,0.5,7.5,0.7506822467527278,2.0,0.7506822467527278,0.4993768839773308,816.5318353184757,156.36381373390955,2.664243105057463,209.2567485466666,1092.7387409106932,0.7499790222213645
6D1,126.0,13.055,SHWR,2.0,54.75150000000001,3018.0,18.0,0.8340207640024233,1.6680415280048466,21.776282148103274,3018.2175833333336,1.0,26.11,26.11,0.42727019999999993,4653.301043163319,0.33195847199515344,4.333717851896728,0.7970678379224517,1440.8129147875748,88.3325874358966,0.000703224531363289,0.7499790222213645,0.5,7.5,0.7506822467527278,2.0,0.7506822467527278,0.4993768839773308,2041.329588296189,156.36381373390955,2.664243105057463,209.2567485466666,2731.8468522767325,0.7499790222213645
6D1,126.0,3.73,SHWR,1.662,54.75150000000001,3020.3,20.300000000000182,0.8340207640024233,1.3861425097720277,5.170311561449663,3020.362166666667,1.0,6.19926,6.19926,0.4497431750842484,1162.9367823780708,0.27585749022797246,1.0289484385503371,0.7271972286334242,312.1026827086069,88.57346893690136,0.00043512040205395675,0.6289134188787934,0.5,7.5,0.6293485392808473,1.662,0.6293485392808473,0.5041069340155255,493.59915289871617,132.33221257338235,2.6408260228889335,176.6927325384894,659.0638923685655,0.6289134188787934
2D8,127.0,5.47,SHWR,1.443,54.8325,3030.42,6.420000000000073,0.8337973158266506,1.2031695267378568,6.5813373112560765,3030.5111666666667,1.0,7.893210000000001,7.89321,0.46344039999866665,1523.3460800437665,0.23983047326214316,1.311872688743923,0.6678638785771621,364.86371660300836,88.73422681154557,0.0003114647681788929,0.5493841699030186,0.5,7.5,0.5496956346711975,1.443,0.5496956346711975,0.5068948226950212,634.714619310827,116.03557939868865,2.625089065630175,154.69371891682997,846.1746424750598,0.5493841699030186
2D8,127.0,3.854,SHWR,2.0,54.8325,3035.12,11.11999999999989,0.8337973158266506,1.6675946316533012,6.426909710391822,3035.184233333333,1.0,7.707999999999998,7.708,0.42727019999999993,1371.4985144886682,0.3324053683466988,1.2810902896081773,0.7969703606081735,425.18011120902236,88.35179288373669,0.0006989988797608815,0.7505195344940887,0.5,7.5,0.7512185333738496,2.0,0.7512185333738496,0.49935474287262616,602.0578383784527,156.21635661091145,2.6623411313052427,209.0209004977339,805.5665505182665,0.7505195344940887
2D8,127.0,7.957000000000002,SHWR,1.474,54.8325,3044.58,20.579999999999927,0.8337973158266506,1.229017243528483,9.77929020675614,3044.7126166666667,1.0,11.728617999999999,11.728618000000003,0.461553402201241,2254.342142437121,0.24498275647151707,1.9493277932438617,0.6769912892817204,549.5649002114162,88.71491752582828,0.0003265536505409061,0.5607743485105606,0.5,7.5,0.5611009021611015,1.474,0.5611009021611015,0.5065117481129914,941.7397013255115,118.35361333737733,2.626978488758141,157.81341909329706,1255.7213757253649,0.5607743485105606
2D0,127.0,3.979,SHWR,2.0,54.8325,3045.08,21.079999999999927,0.8337973158266506,1.6675946316533012,6.635359039348486,3045.1463166666667,1.0,7.957999999999998,7.958,0.42727019999999993,1415.9814709783109,0.3324053683466988,1.3226409606515146,0.7969703606081735,438.9703327713284,88.35179288373669,0.0006989988797608815,0.7505195344940887,0.5,7.5,0.7512185333738496,2.0,0.7512185333738496,0.49935474287262616,621.5848829548166,156.21635661091145,2.6623411313052427,209.0209004977339,831.6941630804831,0.7505195344940887
6D6,128.0,4.833,SHWR,2.0,54.9345,3054.26,6.260000000000218,0.8335150793716859,1.6670301587433718,8.056756757206717,3054.340550000001,1.0,9.666,9.666,0.42727019999999993,1716.392170573059,0.3329698412566282,1.6092432427932841,0.796847265726502,532.9223213904157,88.37599539887333,0.000693703056837025,0.7512017932551606,0.5,7.5,0.7518954963119976,2.0,0.7518954963119976,0.49932677875491127,754.0953563527382,156.03048962398887,2.6599441143215783,208.72369059995145,1008.7615966695654,0.7512017932551606
6D2,128.0,4.833,SHWR,2.0,54.9345,3055.6,7.599999999999909,0.8335150793716859,1.6670301587433718,8.056756757206717,3055.68055,1.0,9.666,9.666,0.42727019999999993,1716.392170573059,0.3329698412566282,1.6092432427932841,0.796847265726502,532.9223213904157,88.37599539887333,0.000693703056837025,0.7512017932551606,0.5,7.5,0.7518954963119976,2.0,0.7518954963119976,0.49932677875491127,754.0953563527382,156.03048962398887,2.6599441143215783,208.72369059995145,1008.7615966695654,0.7512017932551606
6D6,128.0,3.667,SHWR,2.0,54.9345,3055.91,7.9099999999998545,0.8335150793716859,1.6670301587433718,6.112999592111943,3055.971116666666,1.0,7.334,7.334,0.42727019999999993,1302.2987977428936,0.3329698412566282,1.2210004078880556,0.796847265726502,404.3505384934109,88.37599539887333,0.000693703056837025,0.7512017932551606,0.5,7.5,0.7518954963119976,2.0,0.7518954963119976,0.49932677875491127,572.1638054511671,156.03048962398887,2.6599441143215783,208.72369059995145,765.3897734300219,0.7512017932551606
6D6,128.0,9.833,SHWR,2.0,54.9345,3056.2,8.199999999999818,0.8335150793716859,1.6670301587433718,16.391907550923573,3056.363883333333,1.0,19.666,19.666,0.42727019999999993,3492.0927401706786,0.3329698412566282,3.2740924490764254,0.796847265726502,1084.259297792667,88.37599539887333,0.000693703056837025,0.7512017932551606,0.5,7.5,0.7518954963119976,2.0,0.7518954963119976,0.49932677875491127,1534.2478044726827,156.03048962398887,2.6599441143215783,208.72369059995145,2052.3800496693225,0.7512017932551606
1E1,129.0,16.245,SHWR,2.0,55.0295,3080.79,8.789999999999964,0.8332513485797184,1.6665026971594368,27.072336315355052,3081.06075,1.0,32.49,32.49,0.42727019999999993,5758.303914316044,0.3334973028405633,5.417663684644951,0.7967322704765419,1790.4686319194975,88.39855492184779,0.0006887960340083987,0.7518388546653061,0.5,7.5,0.7525276506993145,2.0,0.7525276506993145,0.49930065043303123,2531.900163871884,155.8571969142434,2.6577096511223544,208.4466602275758,3386.215995396969,0.7518388546653061
1E8,129.0,8.908999999999997,SHWR,2.0,55.0295,3085.22,13.2199999999998,0.8332513485797184,1.6665026971594368,14.846872528993421,3085.368483333333,1.0,17.817999999999994,17.817999999999994,0.42727019999999993,3157.939647438696,0.3334973028405633,2.9711274710065774,0.7967322704765419,981.9196701613295,88.39855492184779,0.0006887960340083987,0.7518388546653061,0.5,7.5,0.7525276506993145,2.0,0.7525276506993145,0.49930065043303123,1388.531767308994,155.8571969142434,2.6577096511223544,208.4466602275758,1857.051295967472,0.7518388546653061
1E1,129.0,5.502000000000002,SHWR,1.611,55.0295,3093.79,21.789999999999967,0.8332513485797184,1.3423679225619265,7.385708309935719,3093.8817,1.0,8.863722000000003,8.863722000000003,0.45300501018285294,1665.5642825955872,0.2686320774380737,1.4780136900642822,0.7142748073964229,437.9112038910081,88.6730976771392,0.0003949774247501425,0.6119215926900363,0.5,7.5,0.6123165701147865,1.611,0.6123165701147865,0.5047248850805741,705.3319928913901,128.1955639569956,2.630992004181755,171.00429378229543,940.8656243901897,0.6119215926900363
3E5,130.0,6.026,SHWR,2.0,55.13500000000001,3105.26,9.260000000000217,0.8329574876806147,1.6659149753612297,10.03880364152677,3105.3604333333337,1.0,12.052,12.052,0.42727019999999993,2131.5038557465286,0.33408502463877066,2.0131963584732318,0.7966041700043888,663.8242405447501,88.42362822080943,0.0006833752307400243,0.7525481719690609,0.5,7.5,0.7532315471998009,2.0,0.7532315471998009,0.499271539628458,938.0345491211292,155.66454515783758,2.6552260157386685,208.13876443158676,1254.244194464742,0.7525481719690609
1E5,130.0,7.119,SHWR,2.0,55.13500000000001,3114.01,18.01000000000022,0.8329574876806147,1.6659149753612297,11.859648709596591,3114.12865,1.0,14.238,14.238,0.42727019999999993,2518.1174824194386,0.33408502463877066,2.3783512904034083,0.7966041700043888,784.2291351540119,88.42362822080943,0.0006833752307400243,0.7525481719690609,0.5,7.5,0.7532315471998009,2.0,0.7532315471998009,0.499271539628458,1108.1758969786456,155.66454515783758,2.6552260157386685,208.13876443158676,1481.7398639884661,0.7525481719690609
6D4,131.0,3.013,SHWR,2.0,55.22999999999999,3125.25,5.25,0.8326919859461268,1.6653839718922536,5.017801907311361,3125.300216666666,1.0,6.026,6.026,0.42727019999999993,1063.721517101221,0.3346160281077463,1.0081980926886396,0.7964884613644208,331.75812901112914,88.44622444647555,0.0006785195904103203,0.7531885610649227,0.5,7.5,0.753867080655333,2.0,0.753867080655333,0.49924524050740293,468.4940258277569,155.4908814562751,2.652987577414058,207.86128986540666,626.2860663644702,0.7531885610649227
6D4,131.0,11.005,SHWR,2.0,55.22999999999999,3125.65,5.650000000000091,0.8326919859461268,1.6653839718922536,18.32755061067425,3125.833416666667,1.0,22.01,22.01,0.42727019999999993,3885.249019481891,0.3346160281077463,3.6824493893257486,0.7964884613644208,1211.7484931189767,88.44622444647555,0.0006785195904103203,0.7531885610649227,0.5,7.5,0.753867080655333,2.0,0.753867080655333,0.49924524050740293,1711.1771504263077,155.4908814562751,2.652987577414058,207.86128986540666,2287.5134949688004,0.7531885610649227
4D7,131.0,3.275,SHWR,2.0,55.22999999999999,3126.5,6.5,0.8326919859461268,1.6653839718922536,5.45413250794713,3126.554583333333,1.0,6.55,6.55,0.42727019999999993,1156.2190403274142,0.3346160281077463,1.0958674920528693,0.7964884613644208,360.6066619686187,88.44622444647555,0.0006785195904103203,0.7531885610649227,0.5,7.5,0.753867080655333,2.0,0.753867080655333,0.49924524050740293,509.23263676930094,155.4908814562751,2.652987577414058,207.86128986540666,680.7457243092068,0.7531885610649227
6D4,131.0,9.957,SHWR,2.0,55.22999999999999,3139.47,19.4699999999998,0.8326919859461268,1.6653839718922536,16.58222820813117,3139.63595,1.0,19.914,19.914,0.42727019999999993,3515.258926577119,0.3346160281077463,3.3317717918688303,0.7964884613644208,1096.3543612890187,88.44622444647555,0.0006785195904103203,0.7531885610649227,0.5,7.5,0.753867080655333,2.0,0.753867080655333,0.49924524050740293,1548.2227066601313,155.4908814562751,2.652987577414058,207.86128986540666,2069.6748631898545,0.7531885610649227
4D7,131.0,0.0,SHWR,1.632,55.22999999999999,3140.63,20.63000000000011,0.8326919859461268,1.3589533210640792,0.0,3140.63,3.0,0.0,0.0,0.45166678050738585,0.0,0.273046678935921,0.0,0.719464233339397,0.0,88.7065505711615,0.0004011056398209867,0.6206869145932721,0.5,7.5,0.6210880202330931,1.632,0.6210880202330931,0.5044080991725953,0.0,129.42894668521728,2.62764688230102,172.592701513532,0.0,0.6206869145932721
4D7,131.0,7.20499999999447,SHWRSHWR,3.4419999999999997,55.22999999999999,3140.63,20.63000000000011,0.8326919859461268,2.8661258156265688,20.65043650157358,3140.7500833333334,3.0,24.79960999998097,24.799609999980966,0.32801973310127813,3360.787359224182,0.5758741843734313,4.1491734984073885,0.892114357828362,1529.2494653446329,87.2020548551563,0.0037681526149959677,1.238221020318282,0.5,7.5,1.241989172933278,3.4419999999999997,1.241989172933278,0.4751887722441247,1756.7670557411325,243.82610072761705,2.771360713129913,329.6225627132923,2374.9305643474486,1.238221020318282
4D7,131.0,0.1310000000103173,SHWR,1.632,55.22999999999999,3140.7500833333334,20.75008333333335,0.8326919859461268,1.3589533210640792,0.17802288507341507,3140.752266666667,3.0,0.21379200001683785,0.21379200001683785,0.45166678050738585,39.89383738369548,0.273046678935921,0.035769114943422754,0.719464233339397,10.631966904114192,88.7065505711615,0.0004011056398209867,0.6206869145932721,0.5,7.5,0.6210880202330931,1.632,0.6210880202330931,0.5044080991725953,16.955192017098824,129.42894668521728,2.62764688230102,172.592701513532,22.609643900053385,0.6206869145932721
2D6,132.0,6.837999999999999,SHWR,2.0,55.3075,3151.31,7.309999999999945,0.8324747665117058,1.6649495330234116,11.384924906814089,3151.4239666666667,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2410.3555773666158,0.33505046697658836,2.2910750931859107,0.7963938154805486,752.6388314910301,88.46467113460773,0.0006745763620126244,0.7537121586642276,0.5,7.5,0.7543867350262402,2.0,0.7543867350262402,0.49922372561476985,1062.2769925826833,155.34907759325583,2.6511600842642506,207.63477248288342,1419.8065742379567,0.7537121586642276
4D9,132.0,11.005,SHWR,1.464,55.3075,3153.86,9.860000000000126,0.8324747665117058,1.218743058173137,13.412267355195375,3154.043416666667,1.0,16.111320000000003,16.11132,0.4621641310481449,3071.4735429043367,0.24525694182686267,2.6990526448046235,0.6738863687555955,750.2697659603705,88.83311939483275,0.00030968125872288255,0.5594858715069383,0.5,7.5,0.5597955527656612,1.464,0.5597955527656612,0.5065558688336221,1287.2599600436815,116.9704643383627,2.6152404976551367,155.78829579671503,1714.450195242849,0.5594858715069383
4D9,132.0,13.101,SHWR,2.0,55.3075,3162.84,18.840000000000146,0.8324747665117058,1.6649495330234116,21.812503832139715,3163.05835,1.0,26.202,26.202,0.42727019999999993,4618.026969739696,0.33505046697658836,4.389496167860284,0.7963938154805486,1441.9890803398637,88.46467113460773,0.0006745763620126244,0.7537121586642276,0.5,7.5,0.7543867350262402,2.0,0.7543867350262402,0.49922372561476985,2035.2282655492447,155.34907759325583,2.6511600842642506,207.63477248288342,2720.223154298256,0.7537121586642276
4D9,132.0,4.847,SHWR,2.0,55.3075,3163.41,19.40999999999985,0.8324747665117058,1.6649495330234116,8.070010386564476,3163.490783333333,1.0,9.694,9.694,0.42727019999999993,1708.5395559368221,0.33505046697658836,1.6239896134355238,0.7963938154805486,533.495234898658,88.46467113460773,0.0006745763620126244,0.7537121586642276,0.5,7.5,0.7543867350262402,2.0,0.7543867350262402,0.49922372561476985,752.9769790945111,155.34907759325583,2.6511600842642506,207.63477248288342,1006.405742224536,0.7537121586642276
4D9,132.0,3.668,SHWR,2.0,55.3075,3164.6,20.59999999999991,0.8324747665117058,1.6649495330234116,6.107034887129874,3164.661133333333,1.0,7.336,7.336,0.42727019999999993,1292.948853141379,0.33505046697658836,1.2289651128701262,0.7963938154805486,403.72612370709265,88.46467113460773,0.0006745763620126244,0.7537121586642276,0.5,7.5,0.7543867350262402,2.0,0.7543867350262402,0.49922372561476985,569.8204166120624,155.34907759325583,2.6511600842642506,207.63477248288342,761.6043454672164,0.7537121586642276
4D9,132.0,2.62,SHWR,2.0,55.3075,3164.79,20.789999999999964,0.8324747665117058,1.6649495330234116,4.362167776521337,3164.8336666666664,1.0,5.24,5.24,0.42727019999999993,923.534895100985,0.33505046697658836,0.8778322234786615,0.7963938154805486,288.37580264792325,88.46467113460773,0.0006745763620126244,0.7537121586642276,0.5,7.5,0.7543867350262402,2.0,0.7543867350262402,0.49922372561476985,407.0145832943303,155.34907759325583,2.6511600842642506,207.63477248288342,544.0031039051546,0.7537121586642276
2D1,133.0,5.5760000000000005,SHWR,2.0,55.4305,3176.14,8.139999999999873,0.8321288578886846,1.6642577157773693,9.279901023174613,3176.232933333333,1.0,11.152,11.152000000000001,0.42727019999999993,1960.6427835891598,0.3357422842226307,1.8720989768253888,0.7962431363286877,613.3630617542418,88.4939717147247,0.0006683510909064605,0.7545453353005908,0.5,7.5,0.7552136863914972,2.0,0.7552136863914972,0.49918946754970894,864.970191333418,155.1237789335398,2.648257090726524,207.27497781903813,1155.7652763189567,0.7545453353005908
2D1,133.0,10.378,SHWR,1.916,55.4305,3176.4,8.400000000000091,0.8321288578886846,1.5943588917147198,16.546256578215367,3176.572966666666,1.0,19.884248,19.884248,0.43297262879010195,3542.5233708081937,0.32164110828528025,3.3379914217846385,0.7812147900899027,1072.997681628616,88.55592883277913,0.000594583117972225,0.7245480425022474,0.5,7.5,0.7251426256202196,1.916,0.7251426256202196,0.5004190220637874,1549.5800679676267,149.31393986968845,2.6422388262739784,199.39465677354784,2069.3177479958795,0.7245480425022474
2D7,133.0,5.502000000000002,SHWR,1.233,55.4305,3176.91,8.909999999999853,0.8321288578886846,1.0260148817767478,5.645133879535669,3177.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1327.86296278281,0.20698511822325188,1.1388321204643321,0.599086551132412,280.73230308614876,88.99875643104393,0.00021343733498113693,0.47420808805934517,0.5,7.5,0.5,1.233,0.4744215253943263,0.5092832124369266,547.0001467414422,99.41841998208689,2.5989545878534157,132.1970433187037,727.348132339508,0.47420808805934517
2D7,133.0,8.123,SHWR,1.237,55.4305,3182.3,14.300000000000182,0.8321288578886846,1.0293433972083028,8.361356415523044,3182.435383333333,1.0,10.048150999999999,10.048151,0.475468703746284,1965.8537238113038,0.20765660279169715,1.6867945844769558,0.6005094401558103,416.7975404991442,88.99651823355074,0.0002148162611630422,0.475705527094463,0.5,7.5,0.5,1.237,0.47592034335562605,0.5092380718036794,810.0553563091548,99.72366814097684,2.5991744569650934,132.6058450988695,1077.157279738117,0.475705527094463
2D7,133.0,3.668,SHWR,1.881,55.4305,3184.93,16.929999999999836,0.8321288578886846,1.5652343816886158,5.741279712033843,3184.991133333333,1.0,6.899508,6.899508,0.4353286399910722,1235.8861721617022,0.31576561831138417,1.1582282879661572,0.7745327259797933,369.12805196932914,88.58130862939586,0.0005659916526359332,0.7119959023000562,0.5,7.5,0.7125618939526921,1.881,0.7125618939526921,0.5009234417336894,538.7240785764702,146.87134094233102,2.639770686537557,196.08541526759024,719.241303201521,0.7119959023000562
6D2,134.0,4.833,SHWR,2.0,55.5395,3199.6,7.599999999999909,0.8318211249484952,1.6636422498969905,8.040382993752155,3199.68055,1.0,9.666,9.666,0.42727019999999993,1695.6509962474915,0.33635775010300956,1.6256170062478452,0.7961091265209772,531.3466064731396,88.51996183984407,0.0006628681304323703,0.7552859206258119,0.5,7.5,0.7559487887562443,2.0,0.7559487887562443,0.49915899351777876,748.7470867179939,154.9238747606029,2.6456818633052936,206.95583744771494,1000.2175623848063,0.7552859206258119
4D2,135.0,6.832999999999998,SHWR,1.311,55.624,3223.93,7.929999999999835,0.8315817838857451,1.0902037186742115,7.449362009700887,3224.0438833333333,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1730.2769385745066,0.22079628132578819,1.5087009902991104,0.6259575037264113,387.0726644496732,88.99997007127621,0.00023792476834672005,0.5042301888089982,0.5,7.5,0.5044681135773449,1.311,0.5044681135773449,0.5083593588785785,718.2248730453543,105.11120635816691,2.5987767407205964,139.76427952986126,955.0093220275418,0.5042301888089982
2D5,135.0,9.833,SHWR,1.411,55.624,3225.06,9.059999999999944,0.8315817838857451,1.1733618970627864,11.53766753381838,3225.223883333333,1.0,13.874363,13.874363,0.4653684831321041,2646.393962687703,0.23763810293721369,2.3366954661816224,0.6579193651955763,630.1141932421262,88.94053778090819,0.00027824209923665855,0.5414539978366346,0.5,7.5,0.5417322399358713,1.411,0.5417322399358713,0.507159036176947,1107.2848706862114,112.60905834294839,2.604607767422205,149.82114723378174,1473.191340749776,0.5414539978366346
2D5,135.0,6.5,SHWR,2.0,55.624,3226.68,10.679999999999836,0.8315817838857451,1.6631635677714902,10.810563190514689,3226.788333333333,1.0,13.0,13.0,0.42727019999999993,2276.6194030177994,0.33683643222850984,2.189436809485314,0.7960049255714382,714.3197320350445,88.54012607594953,0.0006586393239516042,0.7558615002251079,0.5,7.5,0.7565201395490595,2.0,0.7565201395490595,0.4991352942506814,1005.9968191502269,154.76874140772722,2.6436837506958426,206.70823719887142,1343.6035417926641,0.7558615002251079
1E8,137.0,8.908999999999997,SHWR,2.0,55.84200000000001,3277.22,13.2199999999998,0.8309611548733898,1.6619223097467797,14.806065857534056,3277.368483333333,1.0,17.817999999999994,17.817999999999994,0.42727019999999993,3106.59283354762,0.33807769025322026,3.0119341424659383,0.7957348305852893,977.9949613265542,88.59221187705204,0.0006478168280992236,0.7573523351098196,0.5,7.5,0.7580001519379188,2.0,0.7580001519379188,0.4990738488486941,1375.2632657141946,154.36786010934955,2.638521898559992,206.0686751414275,1835.8658268349768,0.7573523351098196
5D8,138.0,7.59,SHWR,1.842,55.9155,3294.99,6.989999999999782,0.8307508737486142,1.5302431094449471,11.61454520068715,3295.1165,1.0,13.98078,13.980780000000001,0.43793861384157895,2494.6957365196786,0.31175689055505257,2.366234799312849,0.7663105002749071,738.8147498428959,88.72478776867243,0.0005158472127813063,0.7010409597391601,0.5,7.5,0.7015568069519414,1.842,0.7015568069519414,0.5013597931677497,1087.7449228669561,143.31290156349883,2.6255892348945338,191.0681144328436,1450.206988545283,0.7010409597391601
5D8,138.0,12.237,SHWR,1.984,55.9155,3295.37,7.369999999999892,0.8307508737486142,1.6482097335172503,20.169142509050594,3295.57395,1.0,24.278208,24.278208,0.42836125315961243,4237.40282633335,0.3357902664827493,4.109065490949403,0.7929009644539539,1327.5012935485627,88.62167421678467,0.0006300533708737399,0.7521326471987202,0.5,7.5,0.7527627005695939,1.984,0.7527627005695939,0.49929093157464166,1873.957225396801,153.13861448041195,2.6356247440245966,204.3696540028796,2500.871456033238,0.7521326471987202
5D8,138.0,11.307,SHWR,1.765,55.9155,3309.59,21.590000000000142,0.8307508737486142,1.466275292166304,16.5791747285244,3309.77845,1.0,19.956854999999997,19.956855,0.44303995639924126,3602.532779962145,0.2987247078336958,3.377680271475599,0.7501201509149078,1032.338949227825,88.77888586716321,0.0004617890824166748,0.6731216648760491,0.5,7.5,0.6735834539584657,1.765,0.6735834539584657,0.5024481233487317,1559.204124089835,137.89724277791058,2.620313770517339,183.75209061530202,2077.68488858722,0.6731216648760491
2D9,139.0,12.237,SHWR,2.0,55.965,3320.79,8.789999999999964,0.8306089607859745,1.661217921571949,20.328323706275942,3320.99395,1.0,24.474,24.474,0.42727019999999993,4256.3987948331405,0.3387820784280512,4.145676293724063,0.7955816251627936,1342.501822887317,88.62164087865898,0.0006417658502222423,0.7581972748190882,0.5,7.5,0.7588390406693104,2.0,0.7588390406693104,0.4990389853687009,1886.2265460989531,154.14125570801284,2.6356050398197253,205.70732133562097,2517.240491183994,0.7581972748190882
4D3,139.0,3.406,SHWR,1.405,55.965,3324.56,12.559999999999945,0.8306089607859745,1.167005589904294,3.974821039214026,3324.616766666666,1.0,4.78543,4.78543,0.46572770267764124,907.1681444551901,0.23799441009570596,0.8106089607859744,0.655969263048923,216.43607132450788,89.02495481056218,0.0002681107407650485,0.5409037750476416,0.5,7.5,0.5411718857884067,1.405,0.5411718857884067,0.5071775265706605,380.51749015736243,111.71975635859144,2.596217647103239,148.5135414886972,505.8371223105027,0.5409037750476416
2D9,139.0,6.66,SHWR,2.0,55.965,3330.04,18.039999999999964,0.8306089607859745,1.661217921571949,11.06371135766918,3330.151,1.0,13.32,13.32,0.42727019999999993,2316.5494789236513,0.3387820784280512,2.256288642330821,0.7955816251627936,730.6580158886599,88.62164087865898,0.0006417658502222423,0.7581972748190882,0.5,7.5,0.7588390406693104,2.0,0.7588390406693104,0.4990389853687009,1026.5807630153654,154.14125570801284,2.6356050398197253,205.70732133562097,1370.0107600952358,0.7581972748190882
4D3,139.0,1.965,SHWR,1.888,55.965,3332.61,20.610000000000127,0.8306089607859745,1.56818971796392,3.081492795799103,3332.64275,1.0,3.70992,3.70992,0.4348584478415708,656.6700483282566,0.3198102820360803,0.6284272042008978,0.7753245957309908,198.3230945487672,88.70367461657239,0.0005485933815430055,0.7179710368163642,0.5,7.5,0.7185196301979072,1.888,0.7185196301979072,0.500685309378511,287.74036703290955,146.4327567597504,2.6276248005638676,195.26675250034364,383.69916866317527,0.7179710368163642
6D4,140.0,3.013,SHWR,2.0,56.11600000000001,3341.25,5.25,0.8301745805312142,1.6603491610624284,5.0026320222810945,3341.300216666666,1.0,6.026,6.026,0.42727019999999993,1044.785265058792,0.3396508389375722,1.023367977718905,0.7953927362027332,330.300135254258,88.65780991347812,0.0006343916740620958,0.7592383144419379,0.5,7.5,0.759872706116,2.0,0.759872706116,0.49899599185463084,463.5881667462845,153.86265076212564,2.63201978950233,205.26321245567047,618.4580591289351,0.7592383144419379
6D4,140.0,11.005,SHWR,2.0,56.11600000000001,3341.65,5.650000000000091,0.8301745805312142,1.6603491610624284,18.27214251749202,3341.833416666667,1.0,22.01,22.01,0.42727019999999993,3816.084248912049,0.3396508389375722,3.7378574825079824,0.7953927362027332,1206.4231624537372,88.65780991347812,0.0006343916740620958,0.7592383144419379,0.5,7.5,0.759872706116,2.0,0.759872706116,0.49899599185463084,1693.2584716371928,153.86265076212564,2.63201978950233,205.26321245567047,2258.9216530746535,0.7592383144419379
4D1,140.0,15.833,SHWR,2.0,56.11600000000001,3342.41,6.409999999999855,0.8301745805312142,1.6603491610624284,26.28830826710142,3342.673883333333,1.0,31.666,31.666,0.42727019999999993,5490.237338757336,0.3396508389375722,5.3776917328985805,0.7953927362027332,1735.692678885054,88.65780991347812,0.0006343916740620958,0.7592383144419379,0.5,7.5,0.759872706116,2.0,0.759872706116,0.49899599185463084,2436.107349516735,153.86265076212564,2.63201978950233,205.26321245567047,3249.9324428106306,0.7592383144419379
4D1,140.0,13.5,SHWR,2.0,56.11600000000001,3342.81,6.809999999999945,0.8301745805312142,1.6603491610624284,22.414713674342774,3343.035,1.0,27.0,27.0,0.42727019999999993,4681.248283535908,0.3396508389375722,4.585286325657225,0.7953927362027332,1479.9375459450657,88.65780991347812,0.0006343916740620958,0.7592383144419379,0.5,7.5,0.759872706116,2.0,0.759872706116,0.49899599185463084,2077.145785288696,153.86265076212564,2.63201978950233,205.26321245567047,2771.0533681515512,0.7592383144419379
6D4,140.0,9.957,SHWR,2.0,56.11600000000001,3355.47,19.4699999999998,0.8301745805312142,1.6603491610624284,16.532096596698597,3355.63595,1.0,19.914,19.914,0.42727019999999993,3452.680678456818,0.3396508389375722,3.381903403301407,0.7953927362027332,1091.5361588870387,88.65780991347812,0.0006343916740620958,0.7592383144419379,0.5,7.5,0.759872706116,2.0,0.759872706116,0.49899599185463084,1532.010413638485,153.86265076212564,2.63201978950233,205.26321245567047,2043.8058064211111,0.7592383144419379
2D1,141.0,5.5760000000000005,SHWR,2.0,56.291000000000004,3368.14,8.139999999999873,0.8296683643053024,1.6593367286106049,9.252461598732733,3368.232933333333,1.0,11.152,11.152000000000001,0.42727019999999993,1926.6070738224994,0.3406632713893952,1.8995384012672676,0.7951727038817153,610.7272905609047,88.69978406525834,0.000625919907232042,0.7604500301300076,0.5,7.5,0.7610759500372396,2.0,0.7610759500372396,0.49894589599140293,856.1345113934948,153.5391878395794,2.6278586255447167,204.74783013164995,1141.6739008140803,0.7604500301300076
2D1,141.0,10.378,SHWR,1.916,56.291000000000004,3368.4,8.400000000000091,0.8296683643053024,1.5896445860089594,16.49733151360098,3368.572966666666,1.0,19.884248,19.884248,0.43297262879010195,3481.0270603636573,0.32635541399104057,3.386916486399019,0.7802618880274378,1068.520031202201,88.76143865753158,0.0005564898067028645,0.7302229626815929,0.5,7.5,0.7307794524882958,1.916,0.7307794524882958,0.5001910933687459,1533.8176608785518,147.79511089598688,2.621858063299456,196.97134736701744,2044.168642974907,0.7302229626815929
2D7,141.0,5.502000000000002,SHWR,1.233,56.291000000000004,3368.91,8.909999999999853,0.8296683643053024,1.0229810931884378,5.628441974722786,3369.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1304.8119721640905,0.21001890681156213,1.1555240252772152,0.5990046128876207,279.8639324892182,89.20226945948045,0.0001986800734895544,0.4779490188345723,0.5,7.5,0.5,1.233,0.47814769890806186,0.5091708052715159,541.6065852055349,98.43812889958829,2.5787011059883427,130.6276989344071,718.713599537108,0.4779490188345723
2D7,141.0,8.123,SHWR,1.237,56.291000000000004,3374.3,14.300000000000182,0.8296683643053024,1.0262997666456593,8.336633004462689,3374.435383333333,1.0,10.048150999999999,10.048151,0.475468703746284,1931.7275549102733,0.21070023335434093,1.7115179955373114,0.6004232383041634,415.50547250567683,89.20004072491967,0.00019997014313805073,0.47945812115866165,0.5,7.5,0.5,1.237,0.4796580913017997,0.5091250660170407,802.0667140396192,98.74020854851894,2.5789203235220373,131.0314570362868,1064.3685255057576,0.47945812115866165
2D7,141.0,3.668,SHWR,1.881,56.291000000000004,3376.93,16.929999999999836,0.8296683643053024,1.5606061932582742,5.724303516871348,3376.991133333333,1.0,6.899508,6.899508,0.4353286399910722,1214.4318494199933,0.32039380674172613,1.1752044831286514,0.7736285864440345,367.60696758682343,88.7866962836388,0.0005295907706164282,0.7175745645620251,0.5,7.5,0.7181041553326415,1.881,0.7181041553326415,0.5007019593293228,533.2536582169643,145.37995044082996,2.6193971808012724,193.7054585053448,710.5116217976048,0.7175745645620251
3D1,142.0,4.103,SHWR,1.635,56.463,3391.9,7.900000000000091,0.8291678767275399,1.3556894784495277,5.562393930078413,3391.9683833333333,1.0,6.708405,6.708405,0.45147504049759124,1220.2660302869122,0.27931052155047237,1.1460110699215882,0.7193995761001092,332.17006561906305,88.99767804252659,0.00036529124611039965,0.6287899990908618,0.5,7.5,0.6291552903369722,1.635,0.6291552903369722,0.5041140108156591,524.3118093365152,127.78742611175122,2.5987224857066735,169.9154767650541,697.163201167017,0.6287899990908618
3D1,142.0,4.725,SHWR,2.0,56.463,3400.57,16.570000000000164,0.8291678767275399,1.6583357534550798,7.8356364350752505,3400.6487500000007,1.0,9.45,9.45,0.42727019999999993,1626.8065579390766,0.34166424654492034,1.6143635649247485,0.7949552613426543,517.0654712355915,88.74109790401228,0.0006176708619716198,0.7616464666683813,0.5,7.5,0.7622641375303529,2.0,0.7622641375303529,0.4988963752726696,723.9676346659849,153.22066342137248,2.623762422406185,204.2405609776509,965.0366506194003,0.7616464666683813
3D1,142.0,6.837999999999999,SHWR,2.0,56.463,3401.16,17.159999999999854,0.8291678767275399,1.6583357534550798,11.339699882125835,3401.273966666666,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2354.3075646957473,0.34166424654492034,2.336300117874165,0.7949552613426543,748.2949613352326,88.74109790401228,0.0006176708619716198,0.7616464666683813,0.5,7.5,0.7622641375303529,2.0,0.7622641375303529,0.4988963752726696,1047.722896475345,153.22066342137248,2.623762422406185,204.2405609776509,1396.5969559651767,0.7616464666683813
3D1,142.0,4.973,SHWR,2.0,56.463,3405.5,21.5,0.8291678767275399,1.6583357534550798,8.246903701932112,3405.582883333333,1.0,9.946,9.946,0.42727019999999993,1712.1923836256144,0.34166424654492034,1.6990962980678888,0.7949552613426543,544.2045689850999,88.74109790401228,0.0006176708619716198,0.7616464666683813,0.5,7.5,0.7622641375303529,2.0,0.7622641375303529,0.4988963752726696,761.9663591944853,153.22066342137248,2.623762422406185,204.2405609776509,1015.6883097418578,0.7616464666683813
2E2,143.0,6.122000000000001,SHWR,1.355,56.596,3416.71,8.710000000000036,0.8287788507636463,1.1229953427847408,6.874977488528184,3416.812033333333,1.0,8.29531,8.29531,0.46869207874999125,1562.1763499703436,0.23200465721525923,1.420332511471817,0.6401128242420525,365.3056428575371,89.20484629968956,0.0002353282153833014,0.5252924699509324,0.5,7.5,0.5255277981663157,1.355,0.5255277981663157,0.5076883388404262,656.2903692222657,107.20195511634525,2.5783602784246598,142.252431769837,870.8693872949422,0.5252924699509324
4E4,144.0,6.681,SHWR,1.839,56.691,3441.01,9.010000000000217,0.8284998885249275,1.5236112949973415,10.17924706187724,3441.121350000001,1.0,12.286359,12.286359,0.43813868223047214,2158.695661050658,0.31538870500265825,2.1071119381227597,0.7649306800269288,646.3478486724247,88.91256390098008,0.00048333798418154217,0.7049370405814196,0.5,7.5,0.7054203785656011,1.839,0.7054203785656011,0.5012071252943894,947.2471989344787,141.78224800695685,2.606956158169707,188.67883644222437,1260.563306270501,0.7049370405814196
4E4,144.0,4.585,SHWR,1.781,56.691,3446.28,14.2800000000002,0.8284998885249275,1.475558301462896,6.765434812207378,3446.356416666667,1.0,8.165885000000001,8.165885,0.4419859027088338,1447.332442100137,0.30544169853710407,1.400450187792622,0.7528909545725785,422.8208213178268,88.95322195242281,0.00044453337622230027,0.6837697916981575,0.5,7.5,0.6842143250743798,1.781,0.6842143250743798,0.5020380621846277,631.5747619410396,137.74803968179708,2.6029855481414983,183.23777493414656,840.1451980730619,0.6837697916981575
4E4,144.0,6.2879999999999985,SHWR,1.967,56.691,3453.91,21.90999999999985,0.8284998885249275,1.6296592807285324,10.24729755722101,3454.0148,1.0,12.368496,12.368495999999997,0.42951807106597417,2130.369586551976,0.3373407192714676,2.121198442778988,0.7889963335776227,671.1396615970698,88.82029062306202,0.0005795245982662678,0.7513452390471356,0.5,7.5,0.7519247636454018,1.967,0.7519247636454018,0.49932556939535677,946.7326323876471,150.5618054051602,2.6159532111481467,200.54142525924678,1261.0044820301434,0.7513452390471356
1H6,145.0,11.5,SHWR,1.791,56.723,3465.36,9.360000000000126,0.8284057175214922,1.4836746400809924,17.062258360931413,3465.5516666666667,1.0,20.5965,20.5965,0.44132548639364527,3642.6821833586496,0.3073253599190075,3.5342416390685862,0.7549892190107942,1069.3154363119527,88.9539446722714,0.0004498763714724241,0.6876281177569733,0.5,7.5,0.6880779941284457,1.791,0.6880779941284457,0.5018879504254332,1591.5164243361012,138.39273255096532,2.6029026001166784,184.09384795852642,2117.0792515230537,0.6876281177569733
6D8,146.0,4.337,SHWR,1.995,56.751000000000005,3485.02,5.019999999999982,0.8283232330168758,1.6525048498686674,7.16691353388041,3485.092283333333,1.0,8.652315,8.652315,0.4276113872491913,1481.8303073135248,0.3424951501313328,1.4854014661195902,0.793743784498831,472.21640945007897,88.81410693108305,0.0005998364985445592,0.7618605921705588,0.5,7.5,0.7624604286691034,1.995,0.7624604286691034,0.4988881894001377,660.7342850479251,152.34823266034707,2.616529232188915,202.93244343876222,880.1180071939117,0.7618605921705588
4D7,146.0,3.275,SHWR,2.0,56.751000000000005,3486.5,6.5,0.8283232330168758,1.6566464660337517,5.425517176260536,3486.554583333333,1.0,6.55,6.55,0.42727019999999993,1120.8843173951657,0.3433535339662484,1.1244828237394635,0.7945885211546463,357.8590476212756,88.81040676244031,0.0006040293552260767,0.7636621087843811,0.5,7.5,0.7642661381396072,2.0,0.7642661381396072,0.4988128207210703,500.0465308430475,152.6859636161977,2.6168894579948843,203.38956712967828,666.1008323496964,0.7636621087843811
6D8,146.0,15.489,SHWR,1.361,56.751000000000005,3491.79,11.789999999999964,0.8283232330168758,1.127347920135968,17.461491934986007,3492.04815,1.0,21.080529,21.080529000000002,0.4683391490063669,3954.202044853489,0.233652079864032,3.619037065013992,0.6419855646085207,930.5402923080184,89.23826207595448,0.000234504219992826,0.528302866837904,0.5,7.5,0.5285373710578968,1.361,0.5285373710578968,0.5075908833216384,1664.2929831401038,107.4499956833949,2.5750307821675564,142.5336426734202,2207.7035913686054,0.528302866837904
6D8,146.0,10.378,SHWR,1.571,56.751000000000005,3498.38,18.38000000000011,0.8283232330168758,1.301295799069512,13.504847802743395,3498.552966666666,1.0,16.303838,16.303838,0.45553434745432875,2974.595172748412,0.2697042009304881,2.798990197256605,0.7028780463480594,787.9492476395853,89.1083665958723,0.0003241947791429167,0.606759710937954,0.5,7.5,0.6070839057170969,1.571,0.6070839057170969,0.504912383180217,1274.0758884452675,122.76699638131312,2.5877806761230318,163.06113506194643,1692.24845967288,0.606759710937954
6D8,146.0,11.307,SHWR,1.297,56.751000000000005,3499.72,19.7199999999998,0.8283232330168758,1.074335233222888,12.147508482051196,3499.90845,1.0,14.665179,14.665179,0.4720629030785947,2772.7079652991592,0.22266476677711206,2.517670517948806,0.6210591676610296,626.2514726963947,89.27552592426915,0.00021185300716808353,0.5041891220717409,0.5,7.5,0.504400975078909,1.297,0.504400975078909,0.5083614673445351,1161.215497134495,102.69881464000133,2.5713669562139443,136.18066943091807,1539.7948292553906,0.5041891220717409
4D7,146.0,0.0,SHWR,1.81,56.751000000000005,3500.63,20.63000000000011,0.8283232330168758,1.4992650517605453,0.0,3500.63,4.0,0.0,0.0,0.44006731692125994,0.0,0.3107349482394548,0.0,0.7589442621407821,0.0,88.94739113971025,0.0004613781652049731,0.6947480805881449,0.5,7.5,0.6952094587533498,1.81,0.6952094587533498,0.5016093739034446,0.0,139.6684151344386,2.6035318956184708,185.80245130757044,0.0,0.6947480805881449
4D7,146.0,7.20499999999447,SHWR,1.632,56.751000000000005,3500.63,20.63000000000011,0.8283232330168758,1.3518235162835412,9.73988843481544,3500.7500833333334,4.0,11.758559999990974,11.758559999990975,0.45166678050738585,2127.1062243822926,0.2801764837164587,2.018671565175536,0.7184614680079808,580.879481221123,89.06855428775172,0.00035528887475522186,0.6293517215004918,0.5,7.5,0.629707010375247,1.632,0.629707010375247,0.5040938028026035,916.0111512177298,127.13548247306493,2.5916814853744112,168.92953534310087,1217.1373021461077,0.6293517215004918
4D7,146.0,0.1310000000103173,SHWR,1.632,56.751000000000005,3500.7500833333334,20.75008333333335,0.8283232330168758,1.3518235162835412,0.17708888064709108,3500.752266666667,4.0,0.21379200001683785,0.21379200001683785,0.45166678050738585,38.674658628208206,0.2801764837164587,0.03670311936974676,0.7184614680079808,10.561445113951232,89.06855428775172,0.00035528887475522186,0.6293517215004918,0.5,7.5,0.629707010375247,1.632,0.629707010375247,0.5040938028026035,16.6547482052832,127.13548247306493,2.5916814853744112,168.92953534310087,22.129769131689113,0.6293517215004918
6D8,146.0,7.9,SHWR,1.48,56.751000000000005,3501.78,21.7800000000002,0.8283232330168758,1.2259183848649762,9.684755240433313,3501.911666666667,1.0,11.692,11.692,0.46118605456895995,2159.6424835906273,0.2540816151350238,2.0072447595666882,0.677907484302819,544.9888917449011,89.16604985715887,0.00028221955267948573,0.5728895472108527,0.5,7.5,0.5731717667635322,1.48,0.5731717667635322,0.5061003758485807,917.8367227077903,116.18186363389749,2.5821229966663535,154.22687398657172,1218.3923044939165,0.5728895472108527
4D5,147.0,5.595,SHWR,2.0,56.8215,3510.9,6.900000000000091,0.8281151971948401,1.65623039438968,9.26660905661026,3510.99325,1.0,11.19,11.19,0.42727019999999993,1912.1173280911923,0.34376960561031994,1.92339094338974,0.7944982363559993,611.1423093699449,88.82739832541262,0.0006007224379251941,0.764157887269543,0.5,7.5,0.7647586097074682,2.0,0.7647586097074682,0.49879224484704177,853.5441793779372,152.55481311491283,2.6152042940255753,203.1809415414113,1136.7973679241961,0.764157887269543
4D5,147.0,6.341,SHWR,1.38,56.8215,3511.18,7.179999999999835,0.8281151971948401,1.1427989721288792,7.2464882822692225,3511.285683333333,1.0,8.750580000000001,8.75058,0.46721646369216,1635.0717846100665,0.23720102787112077,1.5040917177307769,0.6479570590622599,389.7645999272884,89.2438147851062,0.00024019677747821877,0.535793631116614,0.5,7.5,0.5360338278940923,1.38,0.5360338278940923,0.5073464476564361,689.6621975723822,108.7623714827917,2.574464386737651,144.2662649792152,914.7923862332036,0.535793631116614
4D8,147.0,12.053,SHWR,1.585,56.8215,3512.25,8.25,0.8281151971948401,1.3125625875538214,15.820316867786207,3512.450883333333,1.0,19.104005,19.104005,0.4546520741766412,3473.645113995431,0.2724374124461786,3.2836881322137907,0.7064925308729263,927.7934984357797,89.11618687465382,0.000329211765957238,0.6123518170697663,0.5,7.5,0.6126810288357235,1.585,0.6126810288357235,0.504711784356205,1490.5785981092736,123.6686798398136,2.586990498158515,164.24572829915323,1979.653763189694,0.6123518170697663
4D8,147.0,11.005,SHWR,1.614,56.8215,3524.8,20.800000000000182,0.8281151971948401,1.336577928272472,14.709040100638553,3524.983416666667,1.0,17.76207,17.76207,0.4528142617271233,3216.5886177122693,0.2774220717275282,3.053029899361448,0.7139115187941979,871.680425330956,89.09728052498956,0.00034387498386900806,0.623100598204409,0.5,7.5,0.623444473188278,1.614,0.623444473188278,0.5043224660175324,1383.8148537011825,125.74419388470535,2.588843224074228,167.0333168420438,1838.2016518466921,0.623100598204409
4D8,147.0,8.516,SHWR,1.575,56.8215,3525.73,21.730000000000015,0.8281151971948401,1.304281435581873,11.10726070541523,3525.8719333333333,1.0,13.4127,13.4127,0.4552826035570312,2442.1881169021713,0.270718564418127,2.3054392945847693,0.7038864650985851,648.9902198942225,89.12265883552912,0.00032428356501168487,0.6086405825040659,0.5,7.5,0.6089648660690776,1.575,0.6089648660690776,0.5048451120589245,1047.0511356371371,122.95104927631954,2.586356106497186,163.2822260498079,1390.511437040164,0.6086405825040659
