Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
6D8,148.0,4.337,SHWR,1.995,57.021,3533.02,5.019999999999982,0.8275237586022526,1.6509098984114943,7.159996229410648,3533.092283333333,1.0,8.652315,8.652315,0.4276113872491913,1473.5380280336508,0.3440901015885062,1.4923187705893515,0.7933991860303418,471.55582770578263,88.87922937976248,0.0005873209126644463,0.7637600088468827,0.5,7.5,0.7643473297595471,1.995,0.7643473297595471,0.4988094290734959,658.5588547493434,151.8466347127838,2.610069954228268,202.1347398315627,876.6583666494874,0.7637600088468827
6D1,148.0,7.832999999999998,SHWR,2.0,57.021,3534.29,6.2899999999999645,0.8275237586022526,1.6550475172045052,12.963987202262885,3534.42055,1.0,15.666,15.665999999999997,0.42727019999999993,2665.879348636471,0.34495248279549495,2.7020127977371113,0.7942416533820936,854.7120472905168,88.87553507315853,0.0005914332264198574,0.765565918996147,0.5,7.5,0.7661573522225669,2.0,0.7661573522225669,0.4987337562122533,1192.0504285787388,152.18312633457666,2.6104298212346917,202.58991236744788,1586.886783574219,0.765565918996147
6D1,148.0,7.584,SHWR,1.935,57.021,3537.95,9.949999999999818,0.8275237586022526,1.6012584728953587,12.1439442584384,3538.0764,1.0,14.67504,14.67504,0.43168851598879127,2523.0714734996764,0.3337415271046414,2.5310957415615998,0.7829059789502815,789.2197541437881,88.92316872878607,0.0005398652667746306,0.7420380106290122,0.5,7.5,0.7425778758957868,1.935,0.7425778758957868,0.49971019392899263,1120.8262751460286,147.78827467642782,2.6057873023294293,196.6485668982129,1491.3827313560464,0.7420380106290122
6D1,148.0,5.7189999999999985,SHWR,1.887,57.021,3538.14,10.139999999999874,0.8275237586022526,1.5615373324824504,8.930432004467134,3538.2353166666667,1.0,10.791752999999998,10.791752999999998,0.43492564962151087,1869.333468951114,0.3254626675175495,1.8613209955328651,0.7739899340224216,573.7680392662098,88.95778868409357,0.0005043257077450569,0.7245928454806109,0.5,7.5,0.7250971711883559,1.887,0.7250971711883559,0.500420855222615,826.4783326131796,144.51448375820596,2.602409821717289,192.22772573196244,1099.350363461093,0.7245928454806109
6D8,148.0,15.489,SHWR,1.361,57.021,3539.79,11.789999999999964,0.8275237586022526,1.1262598354576658,17.444638591403788,3540.04815,1.0,21.080529,21.080529000000002,0.4683391490063669,3932.074445274007,0.23474016454233426,3.635890408596216,0.6419125786366137,929.536471809139,89.30275632064368,0.0002292431575595666,0.5296287870334314,0.5,7.5,0.529858030190991,1.361,0.529858030190991,0.5075479953104493,1658.9747704223719,107.10664151477641,2.5686125762959904,141.9859095265353,2199.219752656505,0.5296287870334314
6D1,148.0,5.222,SHWR,2.0,57.021,3541.38,13.38000000000011,0.8275237586022526,1.6550475172045052,8.642658134841927,3541.4670333333333,1.0,10.444,10.444,0.42727019999999993,1777.2528990909811,0.34495248279549495,1.8013418651580748,0.7942416533820936,569.8080315270113,88.87553507315853,0.0005914332264198574,0.765565918996147,0.5,7.5,0.7661573522225669,2.0,0.7661573522225669,0.4987337562122533,794.7002857191594,152.18312633457666,2.6104298212346917,202.58991236744788,1057.924522382813,0.765565918996147
6D1,148.0,13.055,SHWR,2.0,57.021,3546.0,18.0,0.8275237586022526,1.6550475172045052,21.606645337104812,3546.2175833333336,1.0,26.11,26.11,0.42727019999999993,4443.132247727453,0.34495248279549495,4.503354662895187,0.7942416533820936,1424.5200788175282,88.87553507315853,0.0005914332264198574,0.765565918996147,0.5,7.5,0.7661573522225669,2.0,0.7661573522225669,0.4987337562122533,1986.7507142978982,152.18312633457666,2.6104298212346917,202.58991236744788,2644.811305957032,0.765565918996147
6D8,148.0,10.378,SHWR,1.571,57.021,3546.38,18.38000000000011,0.8275237586022526,1.3000398247641387,13.491813301402233,3546.552966666666,1.0,16.303838,16.303838,0.45553434745432875,2957.9494247196017,0.27096017523586124,2.8120246985977677,0.7027208124709353,787.0126468797973,89.17304447689142,0.00031709593674689174,0.6082792060389592,0.5,7.5,0.6085963019757061,1.571,0.6085963019757061,0.5048583047930892,1269.966439698228,122.37101943517324,2.5813498946674684,162.43008640294337,1685.6994366897463,0.6082792060389592
6D8,148.0,11.307,SHWR,1.297,57.021,3547.72,19.7199999999998,0.8275237586022526,1.0732983149071216,12.135784046654825,3547.90845,1.0,14.665179,14.665179,0.4720629030785947,2757.1919722085095,0.22370168509287844,2.5293949533451765,0.6210099475341341,625.5974485685323,89.33996871165974,0.00020706523351110562,0.5054553462642688,0.5,7.5,0.5056624114977799,1.297,0.5056624114977799,0.5083218194761088,1157.5148725804697,102.37152848505083,2.564952368435427,135.6584147757214,1533.889695869082,0.5054553462642688
6D1,148.0,3.73,SHWR,1.662,57.021,3548.3,20.300000000000182,0.8275237586022526,1.3753444867969438,5.1300349357526,3548.362166666667,1.0,6.19926,6.19926,0.4497431750842484,1110.4121293514725,0.2866555132030562,1.0692250642473997,0.7256003898167377,308.9914072643209,89.11341147086944,0.0003634635693041677,0.6420312966807992,0.5,7.5,0.6423947602501033,1.662,0.6423947602501033,0.5036257339493961,480.61630390943213,128.85155600789065,2.587194203378829,171.13266518709705,638.324841147872,0.6420312966807992
6D8,148.0,7.9,SHWR,1.48,57.021,3549.78,21.7800000000002,0.8275237586022526,1.224735162731334,9.675407785577539,3549.911666666667,1.0,11.692,11.692,0.46118605456895995,2147.557187095996,0.2552648372686663,2.0165922144224635,0.677787799625804,544.366758700039,89.23064532512667,0.000275974320136263,0.5743255966914411,0.5,7.5,0.5746015710115774,1.48,0.5746015710115774,0.5060512459699764,914.8884882775995,115.80866940222779,2.575697795943165,153.6318725273258,1213.691792965874,0.5743255966914411
2D3,149.0,2.705,SHWR,1.746,57.2245,3558.21,6.2100000000000355,0.8269162534292217,1.4437957784874211,3.9054675808084736,3558.255083333333,1.0,4.72293,4.72293,0.44428736987292866,832.1647000773711,0.30220422151257886,0.8174624191915257,0.7448073789432255,241.46021331571166,89.10560979553783,0.00040469913149210335,0.6742773188376245,0.5,7.5,0.6746820179691166,1.746,0.6746820179691166,0.502405951331337,363.6260540049163,134.42737671161416,2.587885779519801,178.55052785633947,482.9791778513983,0.6742773188376245
2D3,149.0,4.129,SHWR,2.0,57.2245,3559.27,7.269999999999982,0.8269162534292217,1.6538325068584434,6.828674420818513,3559.338816666667,1.0,8.258,8.258,0.42727019999999993,1399.3014870593395,0.34616749314155654,1.4293255791814867,0.7939782443634006,450.06328073058876,88.92471987727009,0.0005820617721119525,0.7670099767237375,0.5,7.5,0.7675920384958494,2.0,0.7675920384958494,0.49867369087865293,626.7951305066407,151.80313163154293,2.605550734891858,201.9860184103465,834.0002700163207,0.7670099767237375
4D8,149.0,12.053,SHWR,1.585,57.2245,3560.25,8.25,0.8269162534292217,1.3106622616853163,15.797412240093115,3560.450883333333,1.0,19.104005,19.104005,0.4546520741766412,3444.5890209053564,0.27433773831468355,3.306592759906881,0.7062479676468641,926.1295356350781,89.21285400910776,0.00031849355162971715,0.6146473132621213,0.5,7.5,0.614965806813751,1.585,0.614965806813751,0.5046295339340011,1483.3806278459085,123.07148658806176,2.577379071223767,163.29445393294063,1968.1880532537334,0.6146473132621213
4D8,149.0,11.005,SHWR,1.614,57.2245,3572.8,20.800000000000182,0.8269162534292217,1.3346428330347642,14.68774437754758,3572.983416666667,1.0,17.76207,17.76207,0.4528142617271233,3189.68273203841,0.27935716696523616,3.074325622452424,0.7136485092078166,870.097740173578,89.19398869021816,0.00033271673151435976,0.6254356710245295,0.5,7.5,0.6257683877560438,1.614,0.6257683877560438,0.5042377967621926,1377.1234589446058,125.13616164876018,2.5792290431731093,166.0649130809792,1827.5443684561762,0.6254356710245295
4D8,149.0,8.516,SHWR,1.575,57.2245,3573.73,21.730000000000015,0.8269162534292217,1.3023930991510242,11.091179632370125,3573.8719333333333,1.0,13.4127,13.4127,0.4552826035570312,2421.7598800099563,0.27260690084897576,2.3215203676298777,0.7036482202987439,647.8312669528983,89.21931197954999,0.0003137136186024403,0.6109224077924774,0.5,7.5,0.6112361214110799,1.575,0.6112361214110799,0.5047636909514831,1041.9972781768358,122.35759490099059,2.576745622238434,162.3368616711876,1382.4607139918335,0.6109224077924774
2E8,150.0,9.171,SHWR,2.0,57.318999999999996,3585.94,9.940000000000056,0.8266326866732546,1.6532653733465092,15.162096738960836,3586.09285,1.0,18.342,18.342,0.42727019999999993,3101.867343043585,0.3467346266534907,3.179903261039163,0.7938553422358673,999.1465824077605,88.94758858329338,0.0005777454406811211,0.7676832551160546,0.5,7.5,0.7682610005567357,2.0,0.7682610005567357,0.49864565826629437,1390.5655001597534,151.62637663937994,2.6032819556773803,201.70523590886623,1849.838718520212,0.7676832551160546
2E8,150.0,4.585,SHWR,2.0,57.318999999999996,3594.28,18.2800000000002,0.8266326866732546,1.6532653733465092,7.580221736793745,3594.356416666667,1.0,9.17,9.17,0.42727019999999993,1550.7645587018687,0.3467346266534907,1.589778263206255,0.7938553422358673,499.5188180503306,88.94758858329338,0.0005777454406811211,0.7676832551160546,0.5,7.5,0.7682610005567357,2.0,0.7682610005567357,0.49864565826629437,695.206936891557,151.62637663937994,2.6032819556773803,201.70523590886623,924.8185066421516,0.7676832551160546
2E8,150.0,6.157,SHWR,2.0,57.318999999999996,3597.28,21.2800000000002,0.8266326866732546,1.6532653733465092,10.179154903694457,3597.3826166666668,1.0,12.314,12.314,0.42727019999999993,2082.4552645425097,0.3467346266534907,2.134845096305542,0.7938553422358673,670.7824128104439,88.94758858329338,0.0005777454406811211,0.7676832551160546,0.5,7.5,0.7682610005567357,2.0,0.7682610005567357,0.49864565826629437,933.5636009686623,151.62637663937994,2.6032819556773803,201.70523590886623,1241.8991374908894,0.7676832551160546
4D2,153.0,6.832999999999998,SHWR,1.311,57.4735,3655.93,7.929999999999835,0.8261670708282269,1.0831050298558054,7.400856669004717,3656.0438833333333,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1665.4651434130203,0.2278949701441944,1.55720633099528,0.6255892568363651,384.32607239244885,89.4402679055746,0.00020373867478284957,0.5129161742215327,0.5,7.5,0.5131199128963155,1.311,0.5131199128963155,0.5080860115205381,702.8002910994486,102.853840348229,2.5549583382956906,136.15894226239246,930.3740524789274,0.5129161742215327
2D0,153.0,3.979,SHWR,2.0,57.4735,3669.08,21.079999999999927,0.8261670708282269,1.652334141656454,6.5746375496510305,3669.1463166666663,1.0,7.957999999999998,7.958,0.42727019999999993,1341.4390468022266,0.347665858343546,1.3833624503489697,0.7936536062612168,433.1430816120602,88.98501630516219,0.0005707368726816098,0.7687877199772617,0.5,7.5,0.7693584568499433,2.0,0.7693584568499433,0.4985996346684257,602.1698845349766,151.33699033299237,2.5995684874756404,201.24569820261638,800.7566331482107,0.7687877199772617
2D8,154.0,5.47,SHWR,1.443,57.488,3678.42,6.420000000000073,0.8261232438447629,1.192095840867993,6.520764249547922,3678.511166666666,1.0,7.893210000000001,7.89321,0.46344039999866665,1442.7112962583235,0.25090415913200725,1.3724457504520795,0.6668559144907942,360.9600006270012,89.36547641894646,0.00025060977698920794,0.562912743604301,0.5,7.5,0.5631633533812902,1.443,0.5631633533812902,0.5064418917615298,615.2947642255909,112.48533166829816,2.5623116123165346,149.02080040278716,815.1437782032457,0.562912743604301
4D9,154.0,11.005,SHWR,1.464,57.488,3681.86,9.860000000000126,0.8261232438447629,1.2094444289887327,13.309935941021006,3682.043416666667,1.0,16.111320000000003,16.11132,0.4621641310481449,2936.6977103279337,0.25455557101126725,2.801384058978996,0.672985818735569,743.5504663138596,89.35260028582458,0.0002589173094619257,0.5708181009830955,0.5,7.5,0.5710770182925574,1.464,0.5710770182925574,0.5061722004585816,1254.6277938568855,114.00525159989873,2.5635771587817713,151.05382624015678,1662.3473577729255,0.5708181009830955
2D8,154.0,3.854,SHWR,2.0,57.488,3683.12,11.11999999999989,0.8261232438447629,1.6522464876895258,6.367757963555433,3683.184233333333,1.0,7.707999999999998,7.708,0.42727019999999993,1298.9014286218292,0.34775351231047436,1.3402420364445682,0.7936346218911576,419.5036320860365,88.98853144191209,0.0005700821779393017,0.7688916123800043,0.5,7.5,0.7694616945579436,2.0,0.7694616945579436,0.49859530298608784,583.1479890944144,151.30980516201723,2.5992197066405,201.20253937176818,775.4345867387946,0.7688916123800043
4D9,154.0,13.101,SHWR,2.0,57.488,3690.84,18.840000000000146,0.8261232438447629,1.6522464876895258,21.646081235220475,3691.05835,1.0,26.202,26.202,0.42727019999999993,4415.388587538812,0.34775351231047436,4.555918764779525,0.7936346218911576,1426.0293419717602,88.98853144191209,0.0005700821779393017,0.7688916123800043,0.5,7.5,0.7694616945579436,2.0,0.7694616945579436,0.49859530298608784,1982.3097574275878,151.30980516201723,2.5992197066405,201.20253937176818,2635.954468309535,0.7688916123800043
4D9,154.0,4.847,SHWR,2.0,57.488,3691.41,19.40999999999985,0.8261232438447629,1.6522464876895258,8.00843872583113,3691.490783333333,1.0,9.694,9.694,0.42727019999999993,1633.5690774597833,0.34775351231047436,1.6855612741688693,0.7936346218911576,527.5905824392887,88.98853144191209,0.0005700821779393017,0.7688916123800043,0.5,7.5,0.7694616945579436,2.0,0.7694616945579436,0.49859530298608784,733.3986256202976,151.30980516201723,2.5992197066405,201.20253937176818,975.2287083349605,0.7688916123800043
2D8,154.0,1.1999999999989086,SHWR,1.474,57.488,3692.58,20.579999999999927,0.8261232438447629,1.2177056614271804,1.4612467937112874,3692.6,3.0,1.7687999999983912,1.7687999999983912,0.461553402201241,321.98272433232813,0.2562943385728196,0.3075532062871038,0.6758639795707542,81.98066647411301,89.346428888847,0.00026295674955612025,0.5745788738781761,0.5,7.5,0.5748418306277322,1.474,0.5748418306277322,0.5060429820061775,137.67303945978153,114.72753288325562,2.5641836092380044,152.02019686247885,182.42423623480872,0.5745788738781761
4D9,154.0,3.667999999988752,SHWRSHWR,3.4739999999999998,57.488,3692.6,20.59999999999991,0.8261232438447629,2.8699521491167066,10.526984482927796,3692.661133333333,3.0,12.74263199996092,12.742631999960922,0.3259506843319931,1638.1094767800744,0.6040478508832938,2.215647517033127,0.8842668207316909,772.7088473322583,87.73397418599755,0.0033360201691909896,1.2741130752601024,0.5,7.5,1.2774490954292934,3.4739999999999998,1.2774490954292934,0.47318199204868333,874.4460551993851,238.39859738333334,2.7194821401729077,320.73012426911987,1176.438095815524,1.2741130752601024
2D8,154.0,3.089000000018132,SHWR,1.474,57.488,3692.661133333333,20.66113333333305,0.8261232438447629,1.2177056614271804,3.76149278817064,3692.7126166666662,3.0,4.553186000026726,4.553186000026726,0.461553402201241,828.8371962244204,0.2562943385728196,0.7916932118560869,0.6758639795707542,211.03189895020986,89.346428888847,0.00026295674955612025,0.5745788738781761,0.5,7.5,0.5748418306277322,1.474,0.5748418306277322,0.5060429820061775,354.3933490784569,114.72753288325562,2.5641836092380044,152.02019686247885,469.59038811095365,0.5745788738781761
4D9,154.0,2.62,SHWR,2.0,57.488,3692.79,20.789999999999964,0.8261232438447629,1.6522464876895258,4.3288857977465565,3692.8336666666655,1.0,5.24,5.24,0.42727019999999993,883.0103121404235,0.34775351231047436,0.9111142022534429,0.7936346218911576,285.1840986158317,88.98853144191209,0.0005700821779393017,0.7688916123800043,0.5,7.5,0.7694616945579436,2.0,0.7694616945579436,0.49859530298608784,396.43168952448514,151.30980516201723,2.5992197066405,201.20253937176818,527.1506531540326,0.7688916123800043
4D7,155.0,3.275,SHWR,2.0,57.5265,3702.5,6.5,0.8260067683367117,1.6520135366734234,5.410344332605462,3702.5545833333335,1.0,6.55,6.55,0.42727019999999993,1102.8684872610706,0.34798646332657657,1.1396556673945382,0.7935841723239586,356.4072055236953,88.99786682361058,0.0005683463988848114,0.769167662680864,0.5,7.5,0.7697360090797488,2.0,0.7697360090797488,0.4985837913323426,495.303147184069,151.23760219360886,2.598293410218761,201.08791961927355,658.5629367531209,0.769167662680864
4D4,155.0,9.04,SHWR,2.0,57.5265,3703.6,7.599999999999909,0.8260067683367117,1.6520135366734234,14.934202371527743,3703.750666666667,1.0,18.08,18.08,0.42727019999999993,3044.253778577123,0.34798646332657657,3.145797628472252,0.7935841723239586,983.7927138730399,88.99786682361058,0.0005683463988848114,0.769167662680864,0.5,7.5,0.7697360090797488,2.0,0.7697360090797488,0.4985837913323426,1367.187923830224,151.23760219360886,2.598293410218761,201.08791961927355,1817.8347933582327,0.769167662680864
4D4,155.0,5.632999999999999,SHWR,2.0,57.5265,3715.46,19.460000000000036,0.8260067683367117,1.6520135366734234,9.305792252081392,3715.553883333334,1.0,11.265999999999998,11.265999999999998,0.42727019999999993,1896.9337980890411,0.34798646332657657,1.9602077479186055,0.7935841723239586,613.020393500756,88.99786682361058,0.0005683463988848114,0.769167662680864,0.5,7.5,0.7697360090797488,2.0,0.7697360090797488,0.4985837913323426,851.9214131565986,151.23760219360886,2.598293410218761,201.08791961927355,1132.7282512153677,0.769167662680864
4D7,155.0,0.0,SHWR,1.81,57.5265,3716.63,20.63000000000011,0.8260067683367117,1.4950722506894485,0.0,3716.63,4.0,0.0,0.0,0.44006731692125994,0.0,0.31492774931055184,0.0,0.7581879991632818,0.0,89.13423832285255,0.00043354716066967836,0.6997667505763597,0.5,7.5,0.7002002977370294,1.81,0.7002002977370294,0.5014132606914012,0.0,138.3559784925833,2.5849746220470364,183.71485932124287,0.0,0.6997667505763597
4D7,155.0,7.20499999999447,SHWR,1.632,57.5265,3716.63,20.63000000000011,0.8260067683367117,1.3480430459255135,9.712650145885869,3716.7500833333334,4.0,11.758559999990974,11.758559999990975,0.45166678050738585,2092.917518357122,0.2839569540744865,2.0459098541051053,0.7179311667997305,578.8274585536365,89.25488126259673,0.0003334233303043943,0.6339065733765609,0.5,7.5,0.6342399967068653,1.632,0.6342399967068653,0.5039273111121365,907.4763827800072,125.95092058025033,2.5731584391929827,167.04370501273004,1203.5498946157963,0.6339065733765609
4D7,155.0,0.1310000000103173,SHWR,1.632,57.5265,3716.7500833333334,20.75008333333335,0.8260067683367117,1.3480430459255135,0.17659363903015046,3716.752266666667,4.0,0.21379200001683785,0.21379200001683785,0.45166678050738585,38.05304579133749,0.2839569540744865,0.037198360986687405,0.7179311667997305,10.524135610903054,89.25488126259673,0.0003334233303043943,0.6339065733765609,0.5,7.5,0.6342399967068653,1.632,0.6342399967068653,0.5039273111121365,16.499570597312267,125.95092058025033,2.5731584391929827,167.04370501273004,21.882725358391077,0.6339065733765609
6D9,156.0,13.0,SHWR,2.0,57.653,3726.53,6.5300000000002,0.825622961968368,1.651245923936736,21.46619701117757,3726.746666666667,1.0,26.0,26.0,0.42727019999999993,4366.133298553295,0.348754076063264,4.533802988822432,0.7934179704867174,1413.7926382522237,89.02856160688921,0.0005626691415987484,0.7700767164788694,0.5,7.5,0.7706393856204682,2.0,0.7706393856204682,0.49854586175250803,1963.0018447772438,151.00014190594183,2.5952475792419194,200.71104935205943,2609.2436415767725,0.7700767164788694
6D5,156.0,6.97,SHWR,1.4409999999999998,57.653,3727.52,7.519999999999982,0.825622961968368,1.1897226881964182,8.292367136729036,3727.636166666666,1.0,10.04377,10.043769999999999,0.46356150137828883,1829.890735603212,0.25127731180358165,1.7514028632709642,0.6662010069246788,458.57711616150226,89.40637605484476,0.0002463665499572443,0.5630308560788143,0.5,7.5,0.5632772226287716,1.4409999999999998,0.5632772226287716,0.5064380297557364,781.4520184367168,112.11650192779294,2.5582429789632952,148.47067019596813,1034.8405712658978,0.5630308560788143
6D5,156.0,3.717,SHWR,2.0,57.653,3729.1,9.099999999999909,0.825622961968368,1.651245923936736,6.137681099272847,3729.16195,1.0,7.434,7.434,0.42727019999999993,1248.3782669786615,0.348754076063264,1.2963189007271523,0.7934179704867174,404.2359412602704,89.02856160688921,0.0005626691415987484,0.7700767164788694,0.5,7.5,0.7706393856204682,2.0,0.7706393856204682,0.49854586175250803,561.2675274643858,151.00014190594183,2.5952475792419194,200.71104935205943,746.0429704416049,0.7700767164788694
6D5,156.0,1.859,SHWR,2.0,57.653,3729.31,9.309999999999944,0.825622961968368,1.651245923936736,3.0696661725983923,3729.340983333334,1.0,3.718,3.718,0.42727019999999993,624.3570616931213,0.348754076063264,0.6483338274016077,0.7934179704867174,202.17234727006797,89.02856160688921,0.0005626691415987484,0.7700767164788694,0.5,7.5,0.7706393856204682,2.0,0.7706393856204682,0.49854586175250803,280.70926380314586,151.00014190594183,2.5952475792419194,200.71104935205943,373.1218407454785,0.7700767164788694
6D9,156.0,4.167,SHWR,1.934,57.653,3732.47,12.4699999999998,0.825622961968368,1.596754808446824,6.653677286797914,3732.53945,1.0,8.058978,8.058978,0.43175618796730764,1367.538555938441,0.3372451915531763,1.4053007132020856,0.7819723483885538,431.89850569375847,89.07674165119317,0.0005126943988746913,0.7460481911561154,0.5,7.5,0.7465608855549901,1.934,0.7465608855549901,0.4995466859322903,610.7814709659614,146.57582696567349,2.5905455769522034,194.7384460285714,811.475104601057,0.7460481911561154
6D9,156.0,9.667,SHWR,1.355,57.653,3734.59,14.590000000000146,0.825622961968368,1.1187191134671386,10.814657669886827,3734.751116666667,1.0,13.098785000000001,13.098785,0.46869207874999125,2412.9019043425005,0.2362808865328614,2.284127330113171,0.6398338367362839,574.392224668356,89.45781056747778,0.0002152030408061334,0.5304948518918715,0.5,7.5,0.5307100549326776,1.355,0.5307100549326776,0.5075202864101762,1023.3483168943623,105.85996864532557,2.5531832069243277,140.1130869234233,1354.4732112887332,0.5304948518918715
6D5,156.0,5.421,SHWR,2.0,57.653,3740.55,20.550000000000182,0.825622961968368,1.651245923936736,8.951404153661047,3740.64035,1.0,10.842,10.842,0.42727019999999993,1820.6775854967245,0.348754076063264,1.890595846338954,0.7934179704867174,589.5515301511773,89.02856160688921,0.0005626691415987484,0.7700767164788694,0.5,7.5,0.7706393856204682,2.0,0.7706393856204682,0.49854586175250803,818.5717692721107,151.00014190594183,2.5952475792419194,200.71104935205943,1088.0545985375143,0.7700767164788694
6D9,156.0,7.167000000000002,SHWR,1.887,57.653,3743.24,23.23999999999978,0.825622961968368,1.5579505292343103,11.165831443022304,3743.35945,1.0,13.524129,13.524129000000004,0.43492564962151087,2311.7739422053446,0.3290494707656896,2.3582975569776976,0.7732876634305387,716.7384803555901,89.110511164482,0.00047949177974138113,0.7288672294723756,0.5,7.5,0.729346721252117,1.887,0.729346721252117,0.5002491390638849,1027.729512488247,143.3974483728543,2.5872468402414484,190.45262662430272,1364.9739750163778,0.7288672294723756
1E9,157.0,6.2879999999999985,SHWR,2.0,57.842,3760.02,16.019999999999982,0.8250463627138809,1.6500927254277618,10.375783057489764,3760.1248,1.0,12.576,12.575999999999997,0.42727019999999993,2103.4349368539188,0.34990727457223836,2.2002169425102345,0.793168391929072,683.1480830673014,89.07448307675024,0.0005542609556433709,0.7714407415369291,0.5,7.5,0.7719950024925725,2.0,0.7719950024925725,0.49848888887055753,947.2540152113897,150.64472252089536,2.590690345847469,200.14722566304246,1258.5257549692108,0.7714407415369291
2E4,158.0,4.476,SHWR,1.975,57.958,3777.68,9.679999999999836,0.8246905788717086,1.6287638932716246,7.290347186283793,3777.7546,1.0,8.8401,8.8401,0.4289740030570312,1480.8207837999507,0.34623610672837557,1.5497528137162089,0.7887934448752151,477.35346150385806,89.12102348448263,0.000530170915028938,0.7631677391939224,0.5,7.5,0.7636979101089514,1.975,0.7636979101089514,0.49883655081974715,665.8621020834304,148.76275739129366,2.586101092928539,197.555789440861,884.2597135372938,0.7631677391939224
2E4,158.0,2.86,SHWR,2.0,57.958,3779.81,11.809999999999945,0.8246905788717086,1.6493811577434172,4.717230111146173,3779.857666666667,1.0,5.72,5.72,0.42727019999999993,954.3616571001268,0.35061884225658285,1.002769888853827,0.7930144579576189,310.52512095515635,89.10270417440552,0.0005491441001902464,0.7722814047725345,0.5,7.5,0.7728305488727247,2.0,0.7728305488727247,0.49845374007820936,430.2189368861923,150.42620170845885,2.587889418860659,199.8007265487981,571.4300779295626,0.7722814047725345
6D6,159.0,4.833,SHWR,2.0,58.0315,3798.26,6.260000000000218,0.8244643969913198,1.6489287939826396,7.969272861318097,3798.34055,1.0,9.666,9.666,0.42727019999999993,1610.217927785815,0.35107120601736047,1.6967271386819032,0.7929166237781416,524.5353866987865,89.1206000577292,0.0005459190968593042,0.7728154456677521,0.5,7.5,0.7733613647646114,2.0,0.7733613647646114,0.49843139724702445,726.3399330680999,150.28759219286155,2.5861131563104935,199.58100024599528,964.5749741888952,0.7728154456677521
4D6,159.0,7.211,SHWR,1.88,58.0315,3799.29,7.2899999999999645,0.8244643969913198,1.5499930663436812,11.177000001404288,3799.410183333333,1.0,13.556679999999998,13.55668,0.43539576815616005,2301.297741820665,0.3300069336563188,2.379679998595715,0.7715323624157602,715.8268276410635,89.20734506632989,0.0004603886972910365,0.7288896799630427,0.5,7.5,0.7293500686603337,1.88,0.7293500686603337,0.5002490035360473,1025.7771459214016,142.25171902945522,2.577637379884222,188.74820706272737,1361.063321129327,0.7288896799630427
6D6,159.0,3.667,SHWR,2.0,58.0315,3799.91,7.9099999999998545,0.8244643969913198,1.6489287939826396,6.046621887534339,3799.971116666666,1.0,7.334,7.334,0.42727019999999993,1221.739942311314,0.35107120601736047,1.2873781124656607,0.7929166237781416,397.9870190408546,89.1206000577292,0.0005459190968593042,0.7728154456677521,0.5,7.5,0.7733613647646114,2.0,0.7733613647646114,0.49843139724702445,551.1046005712233,150.28759219286155,2.5861131563104935,199.58100024599528,731.8635279020647,0.7728154456677521
6D6,159.0,9.833,SHWR,2.0,58.0315,3800.2,8.199999999999818,0.8244643969913198,1.6489287939826396,16.213916831231295,3800.363883333333,1.0,19.666,19.666,0.42727019999999993,3276.075498431185,0.35107120601736047,3.4520831687687057,0.7929166237781416,1067.1956253691637,89.1206000577292,0.0005459190968593042,0.7728154456677521,0.5,7.5,0.7733613647646114,2.0,0.7733613647646114,0.49843139724702445,1477.7778940324076,150.28759219286155,2.5861131563104935,199.58100024599528,1962.4799754188716,0.7728154456677521
4D6,159.0,6.837999999999999,SHWR,1.84,58.0315,3803.3,11.300000000000182,0.8244643969913198,1.5170144904640286,10.373345085793025,3803.413966666667,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2148.9567847286953,0.32298550953597166,2.2085749142069737,0.7637475464122965,657.6536365685253,89.2356001093112,0.00043458940238860766,0.7141637328277042,0.5,7.5,0.7145983222300928,1.84,0.7145983222300928,0.5008421954456282,954.1733051901588,139.53982234427593,2.5748731038967376,185.09821344794304,1265.7015835570344,0.7141637328277042
4D6,159.0,3.606,SHWR,1.5830000000000002,58.0315,3804.82,12.820000000000164,0.8244643969913198,1.3051271404372593,4.706288468416758,3804.8801,1.0,5.708298000000001,5.708298,0.45477831304572464,1012.1424654779322,0.2778728595627408,1.0020095315832434,0.7052331497364294,275.5115651400484,89.40869675041259,0.0002968778755382262,0.6185695134637278,0.5,7.5,0.618866391339266,1.5830000000000002,0.618866391339266,0.5044886281577685,438.944149202959,121.72605357819162,2.55790267843482,161.19056271176734,581.253169138633,0.6185695134637278
4D6,159.0,8.081,SHWR,1.893,58.0315,3808.48,16.480000000000018,0.8244643969913198,1.5607111035045684,12.612106427420413,3808.6146833333332,1.0,15.297332999999998,15.297333,0.43452228272146237,2591.570549657266,0.3322888964954317,2.6852265725795834,0.7739902282512527,810.3108923680567,89.19808983926083,0.00046905493113358343,0.7336666115830587,0.5,7.5,0.7341356665141923,1.893,0.7341356665141923,0.5000548206766121,1156.6296254030456,143.12951681760248,2.578542477016957,189.93026830976913,1534.8264982112444,0.7336666115830587
2D9,160.0,12.237,SHWR,2.0,58.168000000000006,3824.79,8.789999999999964,0.8240427927927928,1.6480855855855856,20.16762331081081,3824.99395,1.0,24.474,24.474,0.42727019999999993,4065.171170788735,0.35191441441441446,4.3063766891891895,0.7927343143243499,1327.1223121051044,89.15386501210068,0.0005399649586316224,0.7738100884083299,0.5,7.5,0.7743500533669615,2.0,0.7743500533669615,0.49838975478156644,1835.9154478037447,150.02986416635977,2.5828112121950197,199.1725709943821,2437.274751258254,0.7738100884083299
4D3,160.0,3.406,SHWR,1.405,58.168000000000006,3828.56,12.559999999999945,0.8240427927927928,1.157780123873874,3.943399101914415,3828.616766666666,1.0,4.78543,4.78543,0.46572770267764124,866.411716959834,0.24721987612612617,0.8420308980855856,0.6552312566244857,214.48351183268812,89.55228589599675,0.00022282289899555607,0.5521124586113515,0.5,7.5,0.552335281510347,1.405,0.552335281510347,0.5068066509715771,370.6474461885514,108.82191608589294,2.5437447996406504,143.89430606730477,490.10400646524005,0.5521124586113515
2D9,160.0,6.66,SHWR,2.0,58.168000000000006,3834.04,18.039999999999964,0.8240427927927928,1.6480855855855856,10.97625,3834.151,1.0,13.32,13.32,0.42727019999999993,2212.4736452932075,0.35191441441441446,2.3437500000000004,0.7927343143243499,722.2877011211896,89.15386501210068,0.0005399649586316224,0.7738100884083299,0.5,7.5,0.7743500533669615,2.0,0.7743500533669615,0.49838975478156644,999.1988953479561,150.02986416635977,2.5828112121950197,199.1725709943821,1326.4893228225849,0.7738100884083299
4D3,160.0,1.965,SHWR,1.888,58.168000000000006,3836.61,20.610000000000127,0.8240427927927928,1.5557927927927928,3.057132837837838,3836.64275,1.0,3.70992,3.70992,0.4348584478415708,627.1677720670726,0.3322072072072072,0.6527871621621621,0.7728933591047412,196.13832312389283,89.23485264870007,0.0004605617203687906,0.7327728323295402,0.5,7.5,0.733233394049909,1.888,0.733233394049909,0.5000914968835284,280.10801659057813,142.54860895194815,2.5748963635874578,189.08978404753043,371.5614256533973,0.7327728323295402
2D3,161.0,2.705,SHWR,1.746,58.361,3846.21,6.2100000000000355,0.8234432105086601,1.4377318455481205,3.889064642207666,3846.255083333334,1.0,4.72293,4.72293,0.44428736987292866,812.3688804284311,0.30826815445187944,0.8338653577923338,0.7437984991496323,240.12038543043036,89.3806599041409,0.0003686470704141742,0.6815163831180059,0.5,7.5,0.6818850301884201,1.746,0.6818850301884201,0.502128282681769,358.5674906529464,132.5572978384275,2.5605489528308625,175.58069365730933,474.94577634302175,0.6815163831180059
2D3,161.0,4.129,SHWR,2.0,58.361,3847.27,7.269999999999982,0.8234432105086601,1.6468864210173202,6.799994032380514,3847.338816666667,1.0,8.258,8.258,0.42727019999999993,1366.0144227681665,0.35311357898267975,1.4580059676194845,0.7924751648173224,447.32458189713304,89.20096518674409,0.0005316239316109916,0.7752227997972898,0.5,7.5,0.7757544237289008,2.0,0.7757544237289008,0.49833054370450225,617.9658172249912,149.66476561515893,2.578135475382001,198.59426930266844,819.9957379507179,0.7752227997972898
2D4,161.0,4.476,SHWR,2.0,58.361,3848.47,8.4699999999998,0.8234432105086601,1.6468864210173202,7.371463620473525,3848.5446,1.0,8.952,8.952,0.42727019999999993,1480.8138910899281,0.35311357898267975,1.5805363795264746,0.7924751648173224,484.9176140885367,89.20096518674409,0.0005316239316109916,0.7752227997972898,0.5,7.5,0.7757544237289008,2.0,0.7757544237289008,0.49833054370450225,669.8994908934513,149.66476561515893,2.578135475382001,198.59426930266844,888.9079493987439,0.7752227997972898
4D9,162.0,11.005,SHWR,1.464,58.592,3873.86,9.860000000000126,0.8227201815345341,1.204462345766558,13.255108115160972,3874.043416666667,1.0,16.111320000000003,16.11132,0.4621641310481449,2868.459912041142,0.25953765423344205,2.8562118848390297,0.6725050954793137,739.9586066362394,89.61922425719119,0.0002356302406633093,0.5768145208937511,0.5,7.5,0.5770501511344144,1.464,0.5770501511344144,0.5059669123756413,1237.7905076528411,112.47528465723227,2.5370411863196707,148.62266894355483,1635.592471723821,0.5768145208937511
4D9,162.0,13.101,SHWR,2.0,58.592,3882.84,18.840000000000146,0.8227201815345341,1.6454403630690682,21.55691419656786,3883.05835,1.0,26.202,26.202,0.42727019999999993,4312.791580453385,0.3545596369309318,4.645085803432138,0.7921628484632345,1417.5214388916245,89.25744143146866,0.0005217594794901803,0.7769235504216254,0.5,7.5,0.7774453099011156,2.0,0.7774453099011156,0.49825915833353274,1955.0191209772665,149.2267094860901,2.572528220993941,197.90084153147376,2592.698924903838,0.7769235504216254
4D9,162.0,4.847,SHWR,2.0,58.592,3883.41,19.40999999999985,0.8227201815345341,1.6454403630690682,7.9754494397957725,3883.490783333333,1.0,9.694,9.694,0.42727019999999993,1595.6110823950503,0.3545596369309318,1.7185505602042266,0.7921628484632345,524.4428985808491,89.25744143146866,0.0005217594794901803,0.7769235504216254,0.5,7.5,0.7774453099011156,2.0,0.7774453099011156,0.49825915833353274,723.3018608790787,149.2267094860901,2.572528220993941,197.90084153147376,959.2253789030534,0.7769235504216254
4D9,162.0,3.668,SHWR,2.0,58.592,3884.6,20.59999999999991,0.8227201815345341,1.6454403630690682,6.035475251737343,3884.661133333333,1.0,7.336,7.336,0.42727019999999993,1207.4894677584166,0.3545596369309318,1.3005247482626578,0.7921628484632345,396.875707034156,89.25744143146866,0.0005217594794901803,0.7769235504216254,0.5,7.5,0.7774453099011156,2.0,0.7774453099011156,0.49825915833353274,547.3635703949785,149.2267094860901,2.572528220993941,197.90084153147376,725.9002867374458,0.7769235504216254
4D9,162.0,2.62,SHWR,2.0,58.592,3884.79,20.789999999999964,0.8227201815345341,1.6454403630690682,4.3110537512409595,3884.8336666666655,1.0,5.24,5.24,0.42727019999999993,862.4924769702975,0.3545596369309318,0.9289462487590413,0.7921628484632345,283.48264788154,89.25744143146866,0.0005217594794901803,0.7769235504216254,0.5,7.5,0.7774453099011156,2.0,0.7774453099011156,0.49825915833353274,390.9739788535561,149.2267094860901,2.572528220993941,197.90084153147376,518.5002048124612,0.7769235504216254
5D5,163.0,4.973,SHWR,2.0,58.701,3895.43,7.429999999999835,0.822376951633244,1.644753903266488,8.179361160944245,3895.5128833333333,1.0,9.946,9.946,0.42727019999999993,1633.2446416029488,0.35524609673351215,1.766638839055756,0.7920146606826775,537.7509396446779,89.28412934076401,0.0005171495309455043,0.777729841039502,0.5,7.5,0.7782469905704475,2.0,0.7782469905704475,0.49822527726268206,741.074466228024,149.01959908064026,2.569878231760356,197.5731589100467,982.5313192596622,0.777729841039502
4D3,163.0,3.406,SHWR,1.405,58.701,3900.56,12.559999999999945,0.822376951633244,1.155439617044708,3.9354273356542753,3900.616766666666,1.0,4.78543,4.78543,0.46572770267764124,856.5509925590059,0.2495603829552923,0.8500026643457255,0.6550446082806038,213.98894936319005,89.6813346528977,0.00021275021046884834,0.5549265653376162,0.5,7.5,0.555139315548085,1.405,0.555139315548085,0.5067126662429774,368.2210167251429,108.10951753527388,2.5308962284770873,142.7633277477123,486.25189430870813,0.5549265653376162
5D5,163.0,4.849,SHWR,2.0,58.701,3906.6,18.59999999999991,0.822376951633244,1.644753903266488,7.9754116769392,3906.680816666666,1.0,9.698,9.698,0.42727019999999993,1592.5202628459078,0.35524609673351215,1.7225883230608006,0.7920146606826775,524.3423097400048,89.28412934076401,0.0005171495309455043,0.777729841039502,0.5,7.5,0.7782469905704475,2.0,0.7782469905704475,0.49822527726268206,722.5960359420246,149.01959908064026,2.569878231760356,197.5731589100467,958.0322475548164,0.777729841039502
5D5,163.0,1.492,SHWR,1.42,58.701,3906.91,18.90999999999985,0.822376951633244,1.1677752713192064,1.7423207048082556,3906.934866666666,1.0,2.11864,2.11864,0.46482828274175997,378.48606619215155,0.2522247286807936,0.3763192951917441,0.6595601094270476,95.39180162797315,89.67235624117677,0.00021784701456861733,0.5606522318150198,0.5,7.5,0.5608700788295884,1.42,0.5608700788295884,0.506519555129117,162.90240462750086,109.1839173106574,2.531780627276865,144.19528768760853,215.13936922991192,0.5606522318150198
5D5,163.0,4.476,SHWR,2.0,58.701,3906.96,18.960000000000036,0.822376951633244,1.644753903266488,7.361918471020799,3907.0346,1.0,8.952,8.952,0.42727019999999993,1470.0187041654533,0.35524609673351215,1.5900815289792003,0.7920146606826775,484.0082859138506,89.28412934076401,0.0005171495309455043,0.777729841039502,0.5,7.5,0.7782469905704475,2.0,0.7782469905704475,0.49822527726268206,667.0117254849458,149.01959908064026,2.569878231760356,197.5731589100467,884.337459281369,0.777729841039502
4D3,163.0,1.965,SHWR,1.888,58.701,3908.61,20.610000000000127,0.822376951633244,1.5526476846835648,3.0509527004032053,3908.64275,1.0,3.70992,3.70992,0.4348584478415708,620.0299085867227,0.33535231531643545,0.6589672995967957,0.7722787645073619,195.58616899149092,89.36485756777367,0.0004408594548527267,0.736488983820338,0.5,7.5,0.7369298432751907,1.888,0.7369298432751907,0.49994104934876915,278.23238575390445,141.59408944219055,2.5619806515217576,187.57782923196547,368.59043444081215,0.736488983820338
1E8,164.0,8.908999999999997,SHWR,2.0,58.73950000000001,3925.22,13.2199999999998,0.8222554012139955,1.644510802427991,14.65094673883097,3925.368483333333,1.0,17.817999999999994,17.817999999999994,0.42727019999999993,2923.4821957022195,0.3554891975720088,3.1670532611690256,0.7919621930558005,963.1606062036853,89.29356179107836,0.0005155280681191643,0.7780152130550249,0.5,7.5,0.778530741123144,2.0,0.778530741123144,0.49821327970534235,1326.9633217532728,148.94638250682155,2.5689415900452546,197.45734383964597,1759.1474762674054,0.7780152130550249
1E1,165.0,16.245,SHWR,2.0,58.7645,3944.79,8.789999999999964,0.8221763832454588,1.6443527664909177,26.712510691644958,3945.06075,1.0,32.49,32.49,0.42727019999999993,5327.904676366245,0.35564723350908234,5.777489308355043,0.791928087826085,1756.0182611153905,89.29968843493782,0.0005144770735624471,0.7782006824846682,0.5,7.5,0.7787151595582307,2.0,0.7787151595582307,0.49820548056326514,2418.861357813862,148.89882165674743,2.5683332030348693,197.38211853529864,3206.4725156059267,0.7782006824846682
1E1,165.0,5.502000000000002,SHWR,1.611,58.7645,3957.79,21.789999999999967,0.8221763832454588,1.3245261534084345,7.287542896053206,3957.8817,1.0,8.863722000000003,8.863722000000003,0.45300501018285294,1541.0731809357176,0.28647384659156583,1.5761791039467956,0.7118626425510652,430.63160334079794,89.5685142214846,0.0002911116811066261,0.6334667246854205,0.5,7.5,0.6337578363665272,1.611,0.6337578363665272,0.5039450593345908,674.4212580486732,122.57747329128917,2.541980402540214,162.0538039575763,891.620029374585,0.6334667246854205
2D3,166.0,2.705,SHWR,1.746,58.8275,3966.21,6.2100000000000355,0.8219769460145089,1.4351717477413326,3.8821395776403054,3966.255083333334,1.0,4.72293,4.72293,0.44428736987292866,804.2432756187254,0.3108282522586675,0.8407904223596956,0.7433734324647093,239.55583508509275,89.49432996529228,0.0003545289454521816,0.6845536688995312,0.5,7.5,0.6849081978449834,1.746,0.6849081978449834,0.5020111460417173,356.4716167820397,131.78248309872077,2.549246753789295,174.3531595584579,471.6252966056286,0.6845536688995312
2D8,166.0,5.47,SHWR,1.443,58.8275,3966.42,6.420000000000073,0.8219769460145089,1.1861127330989365,6.488036650051181,3966.511166666666,1.0,7.893210000000001,7.89321,0.46344039999866665,1402.0371132869052,0.25688726690106367,1.4051733499488182,0.6663137423815575,358.8563513832381,89.68920531745064,0.00022339316583785962,0.5701124828747013,0.5,7.5,0.5703358760405391,1.443,0.5703358760405391,0.5061975689331256,605.2712346275042,110.65287653153642,2.530088077253328,146.10974519177535,799.2203061990111,0.5701124828747013
2D3,166.0,4.129,SHWR,2.0,58.8275,3967.27,7.269999999999982,0.8219769460145089,1.6439538920290178,6.787885620187813,3967.338816666667,1.0,8.258,8.258,0.42727019999999993,1352.3510567392775,0.35604610797098224,1.4701143798121854,0.7918420189685609,446.1713008375311,89.31513343729566,0.000511835205097233,0.7786686355241167,0.5,7.5,0.7791804707292139,2.0,0.7791804707292139,0.4981857969056013,614.308105699916,148.7789066844069,2.5667994452276943,197.1924783362609,814.2077430504212,0.7786686355241167
2D8,166.0,3.854,SHWR,2.0,58.8275,3971.12,11.11999999999989,0.8219769460145089,1.6439538920290178,6.3357982998798335,3971.184233333333,1.0,7.707999999999998,7.708,0.42727019999999993,1262.2816596447508,0.35604610797098224,1.3722017001201656,0.7918420189685609,416.455362903329,89.31513343729566,0.000511835205097233,0.7786686355241167,0.5,7.5,0.7791804707292139,2.0,0.7791804707292139,0.4981857969056013,573.3939063617042,148.7789066844069,2.5667994452276943,197.1924783362609,759.9798115079495,0.7786686355241167
2D8,166.0,7.957000000000002,SHWR,1.474,58.8275,3980.58,20.579999999999927,0.8219769460145089,1.2115940184253862,9.640653604610801,3980.7126166666662,1.0,11.728617999999999,11.728618000000003,0.461553402201241,2074.8215990766525,0.2624059815746139,2.0879643953892035,0.6752576182894608,540.3865654740565,89.67029521144464,0.00023449728337066045,0.581925455627889,0.5,7.5,0.5821599529112597,1.474,0.5821599529112597,0.5057901206905357,897.9951463754797,112.85599426611532,2.53195018418707,149.0474771346664,1185.9707755605407,0.581925455627889
4D5,167.0,5.595,SHWR,2.0,58.88399999999999,3990.9,6.900000000000091,0.8217977047544373,1.6435954095088745,9.195916316202151,3990.99325,1.0,11.19,11.19,0.42727019999999993,1830.2604419451297,0.3564045904911255,1.994083683797847,0.7917646792552059,604.3933909068232,89.3289920528794,0.0005094739812478988,0.7790890034858685,0.5,7.5,0.7795984774671164,2.0,0.7795984774671164,0.4981681076965812,831.8158602940595,148.67128870313843,2.56542317334677,197.02231584470917,1102.3398571511477,0.7790890034858685
4D5,167.0,6.341,SHWR,1.38,58.88399999999999,3991.18,7.179999999999835,0.8217977047544373,1.1340808325611234,7.191206559270084,3991.285683333333,1.0,8.750580000000001,8.75058,0.46721646369216,1565.075094058093,0.24591916743887657,1.5593734407299165,0.6473244767070939,386.4135657631194,89.74059510173089,0.0002012256100655252,0.5463311608321239,0.5,7.5,0.5465323864421894,1.38,0.5465323864421894,0.5070000962205558,672.6078012800556,106.07282783158107,2.5250104737315002,139.98853754619682,887.6673165804341,0.5463311608321239
5D2,167.0,2.611,SHWR,2.0,58.88399999999999,3993.52,9.519999999999982,0.8217977047544373,1.6435954095088745,4.291427614227672,3993.563516666666,1.0,5.222,5.222,0.42727019999999993,854.1215395743941,0.3564045904911255,0.9305723857723287,0.7917646792552059,282.05024908985087,89.3289920528794,0.0005094739812478988,0.7790890034858685,0.5,7.5,0.7795984774671164,2.0,0.7795984774671164,0.4981681076965812,388.1807348038945,148.67128870313843,2.56542317334677,197.02231584470917,514.4252666705357,0.7790890034858685
5D2,167.0,3.979,SHWR,2.0,58.88399999999999,4000.67,16.670000000000073,0.8217977047544373,1.6435954095088745,6.539866134435811,4000.736316666667,1.0,7.957999999999998,7.958,0.42727019999999993,1301.6275779266618,0.3564045904911255,1.4181338655641884,0.7917646792552059,429.8268637029937,89.3289920528794,0.0005094739812478988,0.7790890034858685,0.5,7.5,0.7795984774671164,2.0,0.7795984774671164,0.4981681076965812,591.5630577497878,148.67128870313843,2.56542317334677,197.02231584470917,783.9517947460978,0.7790890034858685
4D5,168.0,5.595,SHWR,2.0,58.943999999999996,4014.9,6.900000000000091,0.8216069644641073,1.6432139289282146,9.19378193235336,4014.99325,1.0,11.19,11.19,0.42727019999999993,1827.8791507117896,0.35678607107178534,1.9962180676466388,0.7916823918254988,604.1903109218341,89.34371657550138,0.0005069748259137752,0.7795361342517146,0.5,7.5,0.7800431090776284,2.0,0.7800431090776284,0.4981492848912533,831.176001578141,148.55692610869366,2.56396085899012,196.84152067953696,1101.328308202009,0.7795361342517146
4D5,168.0,6.341,SHWR,1.38,58.943999999999996,4015.18,7.179999999999835,0.8216069644641073,1.133817610960468,7.189537471100326,4015.285683333333,1.0,8.750580000000001,8.75058,0.46721646369216,1563.038826696581,0.24618238903953185,1.5610425288996717,0.6473054250025355,386.31250860820387,89.75517656731532,0.00020016496669428285,0.546646722913222,0.5,7.5,0.5468468878799163,1.38,0.5468468878799163,0.5069896485106348,672.1053910547745,105.99359581371621,2.5235582949921405,139.86292285872435,886.8707938471711,0.546646722913222
4D6,168.0,7.211,SHWR,1.88,58.943999999999996,4015.29,7.2899999999999645,0.8216069644641073,1.5446210931925215,11.138262703011275,4015.410183333333,1.0,13.556679999999998,13.55668,0.43539576815616005,2256.5883261609924,0.33537890680747817,2.418417296988725,0.7704911171326428,712.3831937401796,89.42998620560704,0.00042711480484747266,0.7352362087549008,0.5,7.5,0.7356633235597483,1.88,0.7356633235597483,0.49999265449149477,1014.0351587844059,140.62337523012147,2.555516823787005,186.16924002899415,1342.466389849077,0.7352362087549008
4D6,168.0,6.837999999999999,SHWR,1.84,58.943999999999996,4019.3,11.300000000000182,0.8216069644641073,1.5117568146139575,10.33739309833024,4019.413966666667,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2107.2070361511396,0.3282431853860425,2.2445269016697584,0.7627702060399728,654.5356784880648,89.45808916901612,0.0004030412633477809,0.7203846306471202,0.5,7.5,0.720787671910468,1.84,0.720787671910468,0.5005943044853218,943.2724261809111,137.9456604534822,2.5527628616663605,182.57290811279108,1248.4335456752653,0.7203846306471202
4D6,168.0,3.606,SHWR,1.5830000000000002,58.943999999999996,4020.82,12.820000000000164,0.8216069644641073,1.3006038247466822,4.689977392036536,4020.8801,1.0,5.708298000000001,5.708298,0.45477831304572464,992.4786482440711,0.2823961752533181,1.018320607963465,0.7046553163832934,274.33173762959694,89.63028277275659,0.000274695883622722,0.623972268126066,0.5,7.5,0.6242469640096887,1.5830000000000002,0.6242469640096887,0.5042932526659916,433.99038449717676,120.35229742018214,2.5358553445450656,159.01177805241363,573.3964716570035,0.623972268126066
4D6,168.0,8.081,SHWR,1.893,58.943999999999996,4024.48,16.480000000000018,0.8216069644641073,1.5553019837305548,12.568395330526615,4024.6146833333332,1.0,15.297332999999998,15.297333,0.43452228272146237,2541.221738718823,0.3376980162694448,2.728937669473383,0.7729281550643058,806.3944542141511,89.42078108686593,0.0004352030484738867,0.740053872023437,0.5,7.5,0.7404890750719109,1.893,0.7404890750719109,0.49979570816651553,1143.3812692662193,141.4900716824922,2.5564185397551826,187.33387787648763,1513.8450671198964,0.740053872023437
2D5,169.0,9.833,SHWR,1.411,59.028,4041.06,9.059999999999944,0.821339241049096,1.1589096691202745,11.39555877645966,4041.223883333333,1.0,13.874363,13.874363,0.4653684831321041,2463.950568144019,0.25209033087972554,2.478804223540341,0.6567389610669395,621.2365215641372,89.75721870050793,0.0002087076825132428,0.5589716851163276,0.5,7.5,0.5591803927988408,1.411,0.5591803927988408,0.5065766364045113,1062.9310660913875,108.0983490380746,2.523335972024313,142.63694397058515,1402.5490700627638,0.5589716851163276
2D5,169.0,6.5,SHWR,2.0,59.028,4042.68,10.679999999999836,0.821339241049096,1.642678482098192,10.677410133638249,4042.788333333333,1.0,13.0,13.0,0.42727019999999993,2119.668405612733,0.35732151790180805,2.3225898663617524,0.7915669172666708,701.5879675645542,89.36434374981935,0.0005034904066986146,0.780163371080429,0.5,7.5,0.7806668614871276,2.0,0.7806668614871276,0.4981228673206039,964.5784404539687,148.39668314676442,2.56191225561965,196.58824854408803,1277.823615536572,0.780163371080429
4D4,170.0,9.04,SHWR,2.0,59.074,4063.6,7.599999999999909,0.8211922898115367,1.6423845796230734,14.847156599792584,4063.750666666667,1.0,18.08,18.08,0.42727019999999993,2945.0198328527063,0.3576154203769266,3.2328434002074165,0.7915035462327572,975.4942785332028,89.3756459428561,0.0005015893754863887,0.780507479540704,0.5,7.5,0.7810090689161904,2.0,0.7810090689161904,0.49810836799805625,1340.712130459566,148.30886398889007,2.5607897265206003,196.4494731830047,1775.9032375743623,0.780507479540704
