Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
4D8,170.0,12.053,SHWR,1.585,59.074,4064.25,8.25,0.8211922898115367,1.3015897793512856,15.688061610521045,4064.450883333333,1.0,19.104005,19.104005,0.4546520741766412,3311.2410204832895,0.28341022064871435,3.415943389478954,0.7050835195283923,918.2023970050969,89.66071139860293,0.00027246689093674004,0.6255108519157919,0.5,7.5,0.6257833188067287,1.585,0.6257833188067287,0.5042372520649948,1449.9107166175984,120.29459193707775,2.532825584137251,158.88589319708876,1915.051670704511,0.6255108519157919
4D4,170.0,5.632999999999999,SHWR,2.0,59.074,4075.46,19.460000000000036,0.8211922898115367,1.6423845796230734,9.25155233701677,4075.553883333334,1.0,11.265999999999998,11.265999999999998,0.42727019999999993,1835.0991945198332,0.3576154203769266,2.0144476629832275,0.7915035462327572,607.8494768780454,89.3756459428561,0.0005015893754863887,0.780507479540704,0.5,7.5,0.7810090689161904,2.0,0.7810090689161904,0.49810836799805625,835.4238308494176,148.30886398889007,2.5607897265206003,196.4494731830047,1106.5998824398653,0.780507479540704
4D8,170.0,11.005,SHWR,1.614,59.074,4076.8,20.800000000000182,0.8211922898115367,1.3254043557558204,14.586074935092805,4076.983416666667,1.0,17.76207,17.76207,0.4528142617271233,3066.202743071156,0.2885956442441798,3.175995064907199,0.712396262921224,862.5586707770389,89.64203873396558,0.0002847859082547588,0.6364864994733875,0.5,7.5,0.6367712853816423,1.614,0.6367712853816423,0.5038339828607318,1346.009634030669,122.30891722223254,2.5346620318041913,161.57702901127195,1778.155204269048,0.6364864994733875
4D8,170.0,8.516,SHWR,1.575,59.074,4077.73,21.730000000000015,0.8211922898115367,1.2933778564531702,11.014405825555198,4077.8719333333333,1.0,13.4127,13.4127,0.4552826035570312,2328.007959086504,0.28162214354682974,2.398294174444802,0.7025138472324486,642.3097807838486,89.6671036713329,0.0002683284099030958,0.6217212511218881,0.5,7.5,0.6219895795317912,1.575,0.6219895795317912,0.5043753630175768,1018.4971544205462,119.59806886103172,2.5321967631444835,157.9556698048319,1345.1504840579485,0.6217212511218881
1E8,171.0,8.908999999999997,SHWR,2.0,59.0535,4093.22,13.2199999999998,0.8212578087994781,1.642515617598956,14.6331716371891,4093.368483333333,1.0,17.817999999999994,17.817999999999994,0.42727019999999993,2903.638627010777,0.35748438240104385,3.1848283628108986,0.7915317994911064,961.4692654187637,89.37060853951381,0.0005024359540074519,0.7803540724263689,0.5,7.5,0.7808565083803763,2.0,0.7808565083803763,0.4981148325040539,1321.632391311472,148.3480066574781,2.5612900430942505,196.51132561328816,1750.7193998887838,0.7803540724263689
2E2,172.0,6.122000000000001,SHWR,1.355,59.00100000000001,4112.71,8.710000000000036,0.8214253825961177,1.1130313934177396,6.813978190503402,4112.812033333334,1.0,8.29531,8.29531,0.46869207874999125,1484.5580927668336,0.24196860658226044,1.4813318094965986,0.6394638138911767,361.6973151199214,89.78367946361917,0.00019136925092000379,0.5373504029047673,0.5,7.5,0.5375417721556873,1.355,0.5375417721556873,0.5072969883878171,637.4480409489786,104.12414912593573,2.520734332080063,137.35586590827978,840.8926110904889,0.5373504029047673
1E5,172.0,7.119,SHWR,2.0,59.00100000000001,4122.01,18.01000000000022,0.8214253825961177,1.6428507651922355,11.695454597403526,4122.1286500000015,1.0,14.238,14.238,0.42727019999999993,2322.8895231888446,0.3571492348077645,2.5425454025964753,0.7916040687823622,768.517386800624,89.35771195100827,0.0005046085690560975,0.7799615994402813,0.5,7.5,0.7804662080093374,2.0,0.7804662080093374,0.4981313670511571,1056.802786031842,148.448207056025,2.562570908868962,196.66967768730296,1400.0914354559097,0.7799615994402813
5D8,173.0,7.59,SHWR,1.842,58.963,4134.99,6.989999999999782,0.8215464782197477,1.5132886128807752,11.485860571765087,4135.1165,1.0,13.98078,13.980780000000001,0.43793861384157895,2339.808037611801,0.3287113871192248,2.4949194282349163,0.7631435726861453,727.6095039850387,89.46134332584788,0.0004035753605862169,0.7212595492010756,0.5,7.5,0.7216631245616618,1.842,0.7216631245616618,0.5005591254471966,1047.773139518207,138.04652694574534,2.5524374702099832,182.70033162372283,1386.6955170240562,0.7212595492010756
5D8,173.0,12.237,SHWR,1.984,58.963,4135.37,7.369999999999892,0.8215464782197477,1.6299482127879794,19.945676279886502,4135.57395,1.0,24.278208,24.278208,0.42836125315961243,3974.3160043579633,0.35405178721202063,4.332531720113496,0.7889973282748732,1306.3299109226057,89.3600479432495,0.0004948591650443257,0.7737923985226998,0.5,7.5,0.7742872576877441,1.984,0.7742872576877441,0.49839240071386054,1804.6129574062775,147.47184419435135,2.562356516010381,195.3718967964298,2390.7659010979114,0.7737923985226998
4D9,173.0,11.005,SHWR,1.464,58.963,4137.86,9.859999999999673,0.8215464782197477,1.2027440441137105,13.236198205471384,4138.043416666666,1.0,16.111320000000003,16.11132,0.4621641310481449,2845.528550479186,0.2612559558862894,2.875121794528615,0.672339583509942,738.7211187383501,89.7093840141507,0.00022815295819689219,0.5788708352612458,0.5,7.5,0.5790989882194427,1.464,0.5790989882194427,0.5058961554920979,1232.0825861029723,111.9566184555177,2.528065200910409,147.8003374110477,1626.5427132085802,0.5788708352612458
4D9,173.0,13.101,SHWR,2.0,58.963,4146.84,18.840000000000146,0.8215464782197477,1.6430929564394954,21.526160822313827,4147.05835,1.0,26.202,26.202,0.42727019999999993,4278.313781876669,0.3569070435605047,4.675839177686172,0.7916563004030408,1414.594044256779,89.348380933762,0.0005061852147061341,0.7796778810864023,0.5,7.5,0.7801840663011085,2.0,0.7801840663011085,0.49814331619953706,1945.7696187403633,148.52069450731724,2.5634976236852665,196.78424917215125,2578.0704484043536,0.7796778810864023
4D9,173.0,4.847,SHWR,2.0,58.963,4147.41,19.40999999999985,0.8215464782197477,1.6430929564394954,7.964071559862234,4147.490783333334,1.0,9.694,9.694,0.42727019999999993,1582.855270647753,0.3569070435605047,1.7299284401377664,0.7916563004030408,523.3598452417837,89.348380933762,0.0005061852147061341,0.7796778810864023,0.5,7.5,0.7801840663011085,2.0,0.7801840663011085,0.49814331619953706,719.8798062769667,148.52069450731724,2.5634976236852665,196.78424917215125,953.8132557374172,0.7796778810864023
4D9,173.0,3.668,SHWR,2.0,58.963,4148.6,20.600000000000364,0.8215464782197477,1.6430929564394954,6.026864964220069,4148.661133333334,1.0,7.336,7.336,0.42727019999999993,1197.8364210307323,0.3569070435605047,1.3091350357799312,0.7916563004030408,396.05609910189025,89.348380933762,0.0005061852147061341,0.7796778810864023,0.5,7.5,0.7801840663011085,2.0,0.7801840663011085,0.49814331619953706,544.7739074528397,148.52069450731724,2.5634976236852665,196.78424917215125,721.8046259634508,0.7796778810864023
4D9,173.0,2.62,SHWR,2.0,58.963,4148.79,20.789999999999964,0.8215464782197477,1.6430929564394954,4.304903545871478,4148.833666666666,1.0,5.24,5.24,0.42727019999999993,855.5974435933801,0.3569070435605047,0.9350964541285223,0.7916563004030408,282.89721364420734,89.348380933762,0.0005061852147061341,0.7796778810864023,0.5,7.5,0.7801840663011085,2.0,0.7801840663011085,0.49814331619953706,389.1242196091712,148.52069450731724,2.5634976236852665,196.78424917215125,515.5747328310363,0.7796778810864023
5D8,173.0,11.307,SHWR,1.765,58.963,4149.59,21.590000000000142,0.8215464782197477,1.4500295340578546,16.395483941592158,4149.77845,1.0,19.956854999999997,19.956855,0.44303995639924126,3378.8630136013867,0.31497046594214534,3.561371058407838,0.7473477048502831,1017.127783545791,89.51451082937427,0.0003604929346178176,0.6925509603458261,0.5,7.5,0.6929114532804439,1.765,0.6929114532804439,0.5016993535285574,1502.1187281588734,132.84856532757348,2.5472230133359433,175.72720600582653,1986.9475183078807,0.6925509603458261
2D8,174.0,5.47,SHWR,1.443,58.97749999999999,4158.42,6.420000000000073,0.8215002900620286,1.1854249185595074,6.484274304520505,4158.511166666667,1.0,7.893210000000001,7.89321,0.46344039999866665,1397.482333558863,0.2575750814404926,1.4089356954794945,0.6662515237372209,358.6147646453717,89.7256863257154,0.00022048339645019954,0.5709353846740389,0.5,7.5,0.5711558680704891,1.443,0.5711558680704891,0.5061695001714502,604.1387891190183,110.44584810219713,2.5264557026697876,145.7816023597984,797.4253649080972,0.5709353846740389
2D6,174.0,6.837999999999999,SHWR,2.0,58.97749999999999,4159.31,7.3100000000004,0.8215002900620286,1.6430005801240573,11.234837966888303,4159.423966666667,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2232.340686408514,0.35699941987594264,2.4411620331116954,0.7916363775936806,738.2800421788767,89.35194109145209,0.0005055831946997325,0.7797861066723634,0.5,7.5,0.7802916898670631,2.0,0.7802916898670631,0.4981387585079651,1015.3953982082927,148.49303863824113,2.563144047248198,196.7405355859831,1345.3117823369523,0.7797861066723634
2D8,174.0,3.854,SHWR,2.0,58.97749999999999,4163.12,11.11999999999989,0.8215002900620286,1.6430005801240573,6.3321242357981165,4163.184233333333,1.0,7.707999999999998,7.708,0.42727019999999993,1258.180901640599,0.35699941987594264,1.3758757642018828,0.7916363775936806,416.10577399201395,89.35194109145209,0.0005055831946997325,0.7797861066723634,0.5,7.5,0.7802916898670631,2.0,0.7802916898670631,0.4981387585079651,572.2921709117813,148.49303863824113,2.563144047248198,196.7405355859831,758.2380241483789,0.7797861066723634
2D8,174.0,7.957000000000002,SHWR,1.474,58.97749999999999,4172.58,20.579999999999927,0.8215002900620286,1.2108914275514302,9.635063089026733,4172.712616666667,1.0,11.728617999999999,11.728618000000003,0.461553402201241,2068.0811531432187,0.2631085724485697,2.09355491097327,0.67518803366062,540.017546870205,89.70679186080811,0.0002314539478406319,0.5827651407003738,0.5,7.5,0.5829965946482144,1.474,0.5829965946482144,0.5057610711585828,896.3127060844806,112.64455273149183,2.5283166549016043,148.71238630161687,1183.3044578019658,0.5827651407003738
4D2,175.0,6.832999999999998,SHWR,1.311,59.013000000000005,4183.93,7.930000000000291,0.8213871077214353,1.0768384982228016,7.358037458356402,4184.043883333334,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1611.5166391409962,0.2341615017771983,1.6000255416435956,0.6252655040326142,381.9047288215728,89.8119612874525,0.00017810450901434294,0.5204851457318594,0.5,7.5,0.5206632502408738,1.311,0.5206632502408738,0.5078450387923827,689.7047407584943,100.93732485855327,2.5179422580593,133.1133359141887,909.5634243016511,0.5204851457318594
2D5,175.0,9.833,SHWR,1.411,59.013000000000005,4185.06,9.0600000000004,0.8213871077214353,1.1589772089949453,11.396222896047295,4185.223883333334,1.0,13.874363,13.874363,0.4653684831321041,2464.75451964759,0.25202279100505476,2.4781401039527036,0.6567444561607724,621.2779248276728,89.75356851117346,0.0002089833395935159,0.558890867655682,0.5,7.5,0.5590998509952755,1.411,0.5590998509952755,0.506579354289261,1063.1304393149683,108.11862496847029,2.5236994742320604,142.66907443829925,1402.8650089517964,0.558890867655682
2D5,175.0,6.5,SHWR,2.0,59.013000000000005,4186.68,10.680000000000293,0.8213871077214353,1.6427742154428706,10.678032400378658,4186.788333333334,1.0,13.0,13.0,0.42727019999999993,2120.3600228163386,0.3572257845571294,2.321967599621341,0.7915875610598623,701.6471535147997,89.36065922573064,0.0005041113941922637,0.7800512570148145,0.5,7.5,0.7805553684090067,2.0,0.7805553684090067,0.49812759037306226,964.764512134908,148.42530955921663,2.562278194404796,196.6334893262469,1278.1176806206047,0.7800512570148145
2D1,176.0,5.5760000000000005,SHWR,2.0,59.083,4208.14,8.140000000000327,0.8211635102026218,1.6423270204052436,9.15761546577964,4208.232933333334,1.0,11.152,11.152000000000001,0.42727019999999993,1816.1739516045845,0.3576729795947565,1.9943845342203625,0.7914911363549202,601.6681624771946,89.37785776853401,0.00050121802165215,0.780574856673711,0.5,7.5,0.7810760746953631,2.0,0.7810760746953631,0.49810552847270234,826.874387714399,148.2916764193685,2.5605700453442313,196.42231495666823,1095.2508281983821,0.780574856673711
2D1,176.0,10.378,SHWR,1.916,59.083,4208.4,8.399999999999636,0.8211635102026218,1.5733492855482234,16.328218885419464,4208.572966666667,1.0,19.884248,19.884248,0.43297262879010195,3281.494580687718,0.34265071445177675,3.556029114580539,0.7769839957516117,1053.1238764136497,89.43849962665763,0.00044468273917896983,0.7495647642022462,0.5,7.5,0.7500094469414251,1.916,0.7500094469414251,0.49940464623925507,1481.6139430849714,142.76488177731466,2.5546344886901635,188.98733085514942,1961.3105196147408,0.7495647642022462
4D3,176.0,3.406,SHWR,1.405,59.083,4212.56,12.5600000000004,0.8211635102026218,1.1537347318346836,3.929620496628933,4212.616766666667,1.0,4.78543,4.78543,0.46572770267764124,849.4838317313954,0.25126526816531647,0.8558095033710679,0.6549087975880482,213.6289014004382,89.77418357270912,0.00020573492340725252,0.5569690892065569,0.5,7.5,0.5571748241299641,1.405,0.5571748241299641,0.5066442332494602,366.47243165999373,107.5961337815601,2.521650187970941,141.94944334087677,483.4798040190263,0.5569690892065569
4D3,176.0,1.965,SHWR,1.888,59.083,4220.61,20.609999999999676,0.8211635102026218,1.55035670726255,3.0464509297709115,4220.64275,1.0,3.70992,3.70992,0.4348584478415708,614.9142165614063,0.33764329273745014,0.6634690702290895,0.7718316408773375,195.18450505610022,89.45839841708077,0.0004271082615757704,0.7391862228649698,0.5,7.5,0.7396133311265456,1.888,0.7396133311265456,0.49983151263189485,276.8808990126189,140.90630993008594,2.552685194470851,186.4898869873522,366.4526279301471,0.7391862228649698
4D1,177.0,15.833,SHWR,2.0,59.0975,4230.41,6.409999999999855,0.8211171235633469,1.6422342471266935,26.001494834756947,4230.673883333333,1.0,31.666,31.666,0.42727019999999993,5155.38048118625,0.3577657528733062,5.664505165243057,0.7914711349460688,1708.291458420219,89.38142162848212,0.0005006201331704263,0.7806834442552643,0.5,7.5,0.7811840643884347,2.0,0.7811840643884347,0.49810095182006586,2347.46361915618,148.26398150421144,2.5602160760482735,196.37855554130093,3109.2616698854176,0.7806834442552643
4D1,177.0,13.5,SHWR,2.0,59.0975,4230.81,6.8100000000004,0.8211171235633469,1.6422342471266935,22.170162336210364,4231.035000000002,1.0,27.0,27.0,0.42727019999999993,4395.732741490203,0.3577657528733062,4.829837663789633,0.7914711349460688,1456.573908208991,89.38142162848212,0.0005006201331704263,0.7806834442552643,0.5,7.5,0.7811840643884347,2.0,0.7811840643884347,0.49810095182006586,2001.5637503068544,148.26398150421144,2.5602160760482735,196.37855554130093,2651.1104998075625,0.7806834442552643
1E9,178.0,6.2879999999999985,SHWR,2.0,59.119,4264.02,16.020000000000437,0.8210482990640826,1.6420965981281652,10.325503409029904,4264.124800000001,1.0,12.576,12.575999999999997,0.42727019999999993,2046.475642262069,0.3579034018718348,2.2504965909700965,0.7914414601434224,678.3574578248177,89.38670679745324,0.0004997345256391172,0.7808445341972418,0.5,7.5,0.7813442687228809,2.0,0.7813442687228809,0.498094161516691,932.0256450224504,148.22290792341772,2.559691137517436,196.31366067553037,1234.4202983277346,0.7808445341972418
1E5,178.0,7.119,SHWR,2.0,59.119,4266.01,18.01000000000022,0.8210482990640826,1.6420965981281652,11.69008568207441,4266.1286500000015,1.0,14.238,14.238,0.42727019999999993,2316.9306770457492,0.3579034018718348,2.5479143179255916,0.7914414601434224,768.0067974323917,89.38670679745324,0.0004997345256391172,0.7808445341972418,0.5,7.5,0.7813442687228809,2.0,0.7813442687228809,0.498094161516691,1055.1988815068107,148.22290792341772,2.559691137517436,196.31366067553037,1397.5569503491006,0.7808445341972418
1E7,179.0,7.5139999999999985,SHWR,1.526,59.0705,4283.11,11.10999999999967,0.8212034793802913,1.2531565095343244,9.416218012640913,4283.235233333333,1.0,11.466364,11.466363999999999,0.4583475817084571,2003.738110944421,0.2728434904656755,2.0501459873590853,0.6895624512334281,538.9874861970069,89.69722214246515,0.00024890991125958717,0.6030958373788103,0.5,7.5,0.6033447472900699,1.526,0.6033447472900699,0.5050456841151353,872.9466062094672,116.1760189259339,2.5292339195029823,153.3891450600806,1152.5660359814456,0.6030958373788103
4D7,180.0,3.275,SHWR,2.0,59.008,4302.5,6.5,0.8214030575796543,1.6428061151593083,5.380190027146735,4302.5545833333335,1.0,6.55,6.55,0.42727019999999993,1068.4513984878124,0.35719388484069153,1.1698099728532647,0.7915944400671951,353.53215663781293,89.35943115738294,0.0005043185088012825,0.7800138960551493,0.5,7.5,0.7805182145639505,2.0,0.7805182145639505,0.498129164179412,486.1241356339801,148.4348505752611,2.5624001627141184,196.64856827061342,644.0240610862589,0.7800138960551493
4D6,180.0,7.211,SHWR,1.88,59.008,4303.29,7.2899999999999645,0.8214030575796543,1.5442377482497502,11.135498402628947,4303.410183333333,1.0,13.556679999999998,13.55668,0.43539576815616005,2253.4525424873273,0.33576225175025,2.421181597371053,0.7704169126994117,712.1378029233272,89.4456671277674,0.0004248464826425158,0.7356873722353409,0.5,7.5,0.7361122187179834,1.88,0.7361122187179834,0.4999743707792567,1013.2068857632971,140.5085127947992,2.5539584212774202,185.98758792448874,1341.1564965234884,0.7356873722353409
4D6,180.0,6.837999999999999,SHWR,1.84,59.008,4307.3,11.300000000000182,0.8214030575796543,1.511381625946564,10.334827558222603,4307.413966666667,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2104.2788346070693,0.32861837405343625,2.2470924417773963,0.762700554293587,654.3134818861232,89.47375932033485,0.0004008909830995888,0.7208268632622393,0.5,7.5,0.7212277542453389,1.84,0.7212277542453389,0.5005766238835427,942.5034749898907,137.8332078078226,2.5512052041387334,182.3950340710027,1247.2172429775162,0.7208268632622393
4D6,180.0,3.606,SHWR,1.5830000000000002,59.008,4308.82,12.819999999999707,0.8214030575796543,1.3002810401485931,4.688813430775826,4308.8800999999985,1.0,5.708298000000001,5.708298,0.45477831304572464,991.099487364107,0.2827189598514074,1.019484569224175,0.7046141312069307,274.2476238620923,89.64588894093595,0.00027318581744539827,0.624356340599873,0.5,7.5,0.6246295264173184,1.5830000000000002,0.6246295264173184,0.5042793170093028,433.640918703656,120.25538510916694,2.5343022272411586,158.85830319074822,572.843041305838,0.624356340599873
4D6,180.0,8.081,SHWR,1.893,59.008,4312.48,16.479999999999563,0.8214030575796543,1.5549159879982857,12.565276099014143,4312.614683333333,1.0,15.297332999999998,15.297333,0.43452228272146237,2537.690424855743,0.33808401200171456,2.7320569009858553,0.7728524668662698,806.1153770257158,89.43646555760014,0.00043289518688827133,0.740507931039558,0.5,7.5,0.7409408262264463,1.893,0.7409408262264463,0.4997772274058085,1142.446741618873,141.374426632703,2.554859892983494,187.15099909576324,1512.3672236928626,0.740507931039558
4D7,180.0,0.0,SHWR,1.81,59.008,4316.63,20.63000000000011,0.8214030575796543,1.4867395342191745,0.0,4316.63,4.0,0.0,0.0,0.44006731692125994,0.0,0.3232604657808259,0.0,0.7566894016758113,0.0,89.49460710363552,0.00038370400366383173,0.7096538396230688,0.5,7.5,0.7100375436267327,1.81,0.7100375436267327,0.5010239372327112,0.0,135.8159126289558,2.549160979227767,179.68796033149042,0.0,0.7096538396230688
4D7,180.0,7.20499999999447,SHWR,1.632,59.008,4316.63,20.63000000000011,0.8214030575796543,1.3405297899699955,9.658517136726406,4316.750083333333,4.0,11.758559999990974,11.758559999990975,0.45166678050738585,2027.6040844740905,0.2914702100300043,2.1000428632645693,0.7168801295274779,574.7587210721493,89.61423397439209,0.00029433640749210177,0.6428799502657194,0.5,7.5,0.6431742866732115,1.632,0.6431742866732115,0.5035967673942086,890.9564172492591,123.65807317834043,2.5374148715450713,163.40567667081535,1177.337900412321,0.6428799502657194
4D7,180.0,0.13099999998303247,SHWR,1.632,59.008,4316.750083333333,20.75008333333335,0.8214030575796543,1.3405297899699955,0.17560940246332396,4316.752266666666,4.0,0.21379199997230894,0.21379199997230897,0.45166678050738585,36.865528803873175,0.2914702100300043,0.038182597508985026,0.7168801295274779,10.45015856360265,89.61423397439209,0.00029433640749210177,0.6428799502657194,0.5,7.5,0.6431742866732115,1.632,0.6431742866732115,0.5035967673942086,16.199207584264425,123.65807317834043,2.5374148715450713,163.40567667081535,21.40614364110422,0.6428799502657194
4D2,181.0,6.832999999999998,SHWR,1.311,59.075,4327.93,7.930000000000291,0.8211890925346447,1.0765789003129191,7.356263625838176,4328.043883333334,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1609.3439809631038,0.23442109968708089,1.6017993741618235,0.6252521190085122,381.804488026731,89.82703203186281,0.00017712352619170257,0.5207967537476729,0.5,7.5,0.5209738772738646,1.311,0.5209738772738646,0.507835063121756,689.1722603714649,100.85939709812162,2.5164409525870255,132.9898015679971,908.7193141141239,0.5207967537476729
2D3,182.0,2.705,SHWR,1.746,59.205,4350.21,6.2100000000000355,0.8207724706514921,1.4330687337575052,3.876450924814052,4350.2550833333335,1.0,4.72293,4.72293,0.44428736987292866,797.6678933772166,0.31293126624249484,0.8464790751859486,0.7430246424923322,239.09256981210106,89.58664729448195,0.0003433874513851798,0.687040399679688,0.5,7.5,0.6873837871310732,1.746,0.6873837871310732,0.5019149641242938,354.76709641051576,131.15234617763983,2.540065728473554,173.35611848565472,468.92830050369605,0.687040399679688
2D3,182.0,4.129,SHWR,2.0,59.205,4351.27,7.2700000000004374,0.8207724706514921,1.641544941302984,6.777939062640022,4351.338816666667,1.0,8.258,8.258,0.42727019999999993,1341.2944207780652,0.3584550586970158,1.4800609373599782,0.791322550994227,445.22523784674576,89.40785733676961,0.000496203030874165,0.7814898605084395,0.5,7.5,0.7819860635393137,2.0,0.7819860635393137,0.498066949646256,611.3335855158946,148.0585094492358,2.5575903372854056,196.0539590386863,809.5067968707356,0.7814898605084395
4D8,182.0,12.053,SHWR,1.585,59.205,4352.25,8.25,0.8207724706514921,1.3009243659826148,15.680041383188454,4352.450883333333,1.0,19.104005,19.104005,0.4546520741766412,3301.795987741851,0.28407563401738506,3.4239636168115424,0.7049983182290034,917.622085685712,89.69270107780494,0.0002693981937643697,0.6263015286115422,0.5,7.5,0.6265709268053066,1.585,0.6265709268053066,0.5042085067904071,1447.5120919433398,120.09558549268561,2.529641788650217,158.570899391842,1911.255050369872,0.6263015286115422
4D8,182.0,11.005,SHWR,1.614,59.205,4364.8,20.800000000000182,0.8207724706514921,1.3247267676315082,14.578618077784748,4364.983416666667,1.0,17.76207,17.76207,0.4528142617271233,3057.456661127544,0.2892732323684918,3.1834519222152524,0.7123046395640337,862.0068243628326,89.67404234844334,0.00028158935465483204,0.6372908074024183,0.5,7.5,0.6375723967570731,1.614,0.6375723967570731,0.5038043928356335,1343.779893950805,122.10630567476646,2.5314772223662687,161.25637138041563,1774.6263670414742,0.6372908074024183
4D8,182.0,8.516,SHWR,1.575,59.205,4365.73,21.729999999999567,0.8207724706514921,1.2927166412761002,11.008774917107267,4365.871933333333,1.0,13.4127,13.4127,0.4552826035570312,2321.367514836181,0.2822833587239,2.4039250828927323,0.702430845896042,641.9055624650213,89.6990885979448,0.0002653027746302161,0.6225072191952982,0.5,7.5,0.6227725219699284,1.575,0.6227725219699284,0.5043469073848,1016.8130064723706,119.4003060676809,2.5290133145534823,157.64263023039618,1342.484639042054,0.6225072191952982
4D4,183.0,9.04,SHWR,2.0,59.3455,4375.6,7.600000000000364,0.8203200100620794,1.6406400201241589,14.831385781922394,4375.750666666667,1.0,18.08,18.08,0.42727019999999993,2927.609806187647,0.3593599798758411,3.2486142180776034,0.7911275610366033,973.9952039992004,89.44244544008785,0.0004904710914781507,0.7825474832936735,0.5,7.5,0.7830379543851517,2.0,0.7830379543851517,0.4980223179314266,1336.0177003173508,147.78956861917598,2.554154608725726,195.62925739278757,1768.4884868307995,0.7825474832936735
2D4,183.0,4.476,SHWR,2.0,59.3455,4376.47,8.470000000000255,0.8203200100620794,1.6406400201241589,7.343504730075735,4376.5446,1.0,8.952,8.952,0.42727019999999993,1449.5554748336183,0.3593599798758411,1.6084952699242647,0.7911275610366033,482.25691737836513,89.44244544008785,0.0004904710914781507,0.7825474832936735,0.5,7.5,0.7830379543851517,2.0,0.7830379543851517,0.4980223179314266,661.5061091394317,147.78956861917598,2.554154608725726,195.62925739278757,875.6365560901171,0.7825474832936735
4D4,183.0,5.632999999999999,SHWR,2.0,59.3455,4387.46,19.460000000000036,0.8203200100620794,1.6406400201241589,9.241725233359388,4387.553883333333,1.0,11.265999999999998,11.265999999999998,0.42727019999999993,1824.2506679485634,0.3593599798758411,2.024274766640613,0.7911275610366033,606.9153743503866,89.44244544008785,0.0004904710914781507,0.7825474832936735,0.5,7.5,0.7830379543851517,2.0,0.7830379543851517,0.4980223179314266,832.4986400318181,147.78956861917598,2.554154608725726,195.62925739278757,1101.9796068935723,0.7825474832936735
3D6,187.0,9.294,SHWR,2.0,59.534,4470.03,6.0299999999997445,0.8197093715068691,1.639418743013738,15.236757797569682,4470.1849,1.0,18.588,18.588,0.42727019999999993,2997.4406147648256,0.36058125698626187,3.351242202430318,0.7908645316230316,1000.2837999181734,89.48891666352637,0.0004828537221198692,0.7839729789681513,0.5,7.5,0.7844558326902712,2.0,0.7844558326902712,0.497962094681628,1370.196234268014,147.42804328254937,2.549538057663554,195.05863665258465,1812.8749690491218,0.7839729789681513
2D7,188.0,5.502000000000002,SHWR,1.233,59.4925,4496.91,8.909999999999853,0.8198441652029005,1.0108678556951762,5.561794942034861,4497.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1219.0505003850901,0.22213214430482367,1.2221710579651401,0.5986794223329077,276.399896447718,89.97227107088915,0.0001501804215591207,0.4926535697635129,0.5,7.5,0.5,1.233,0.492803750185072,0.5087227208263605,521.059447823781,94.70364373387511,2.502010180598155,124.68501937697543,686.016976612119,0.4926535697635129
2D7,188.0,8.123,SHWR,1.237,59.4925,4502.3,14.300000000000182,0.8198441652029005,1.014147232355988,8.23791796842769,4502.435383333333,1.0,10.048150999999999,10.048151,0.475468703746284,1804.7607568432788,0.2228527676440121,1.8102330315723103,0.6000810864330994,410.35145155282913,89.97007908054978,0.00015117492038752012,0.4942085130755462,0.5,7.5,0.5,1.237,0.4943596879959337,0.5086745953258794,771.6335479004183,94.99366587472835,2.502226678341489,125.06969435867633,1015.9411272755277,0.4942085130755462
2D7,188.0,3.668,SHWR,1.881,59.4925,4504.93,16.930000000000287,0.8198441652029005,1.542126874746656,5.656521376570733,4504.991133333334,1.0,6.899508,6.899508,0.4353286399910722,1134.6107985686494,0.3388731252533441,1.2429866234292664,0.7700377740599669,361.56803990071495,89.56395427829891,0.00040854002143830837,0.7395017372512428,0.5,7.5,0.7399102772726811,1.881,0.7399102772726811,0.4998193752763043,512.4282025461056,139.70234529610292,2.5422001258495697,184.69794497811074,677.4720621797102,0.7395017372512428
4D5,189.0,5.595,SHWR,2.0,59.525,4518.9,6.899999999999636,0.8197386210004507,1.6394772420009014,9.172875168995043,4518.99325,1.0,11.19,11.19,0.42727019999999993,1804.820313935614,0.36052275799909866,2.0171248310049568,0.7908771273376267,602.2032170821494,89.48669614009512,0.0004832155262239901,0.7839047467086674,0.5,7.5,0.7843879622348914,2.0,0.7843879622348914,0.4979649790644232,824.9565814009478,147.44532285986557,2.5497586606270275,195.08590271525017,1091.5056256918247,0.7839047467086674
4D5,189.0,6.341,SHWR,1.38,59.525,4519.18,7.180000000000291,0.8197386210004507,1.1312392969806222,7.173188382154124,4519.2856833333335,1.0,8.750580000000001,8.75058,0.46721646369216,1543.3209710792735,0.2487607030193781,1.5773916178458764,0.6471189563460772,385.32299801209086,89.89676130955976,0.00019010077944137116,0.5497298643483515,0.5,7.5,0.5499199651277928,1.38,0.5499199651277928,0.5068873408622472,667.221397673747,105.22337134107349,2.5094560799939485,138.64302886403428,879.1354460268414,0.5497298643483515
2D7,189.0,5.502000000000002,SHWR,1.233,59.525,4520.91,8.909999999999853,0.8197386210004507,1.0107377196935556,5.561078933753944,4521.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1218.179893534296,0.22226228030644438,1.2228870662460574,0.5986759458084608,276.36270873546283,89.98019481664062,0.0001497371651787427,0.49280959262627105,0.5,7.5,0.5,1.233,0.4929593297914498,0.5087179134951738,520.8467844286023,94.6649917173032,2.5012205378517334,124.62381584023345,685.6802347529647,0.49280959262627105
2D7,189.0,8.123,SHWR,1.237,59.525,4526.3,14.300000000000182,0.8197386210004507,1.0140166741775576,8.236857444344299,4526.435383333333,1.0,10.048150999999999,10.048151,0.475468703746284,1803.471854473397,0.22298332582244254,1.8112935556557008,0.6000774282288205,410.2961229203653,89.9780032131695,0.00015072893408474286,0.49436502231950336,0.5,7.5,0.5,1.237,0.4945157512535881,0.5086697623943551,771.3185647566838,94.95488917354227,2.5014370055235418,125.00829441939642,1015.442375568757,0.49436502231950336
2D7,189.0,3.668,SHWR,1.881,59.525,4528.93,16.930000000000287,0.8197386210004507,1.5419283461018478,5.655793173501578,4528.991133333334,1.0,6.899508,6.899508,0.4353286399910722,1133.8004958503398,0.3390716538981523,1.2437148264984226,0.7699993635211947,361.5034595622332,89.57195424363705,0.000407422171435301,0.7397343932847497,0.5,7.5,0.740141815456185,1.881,0.740141815456185,0.49980990913897,512.2127799786014,139.64361504323918,2.541404850691552,184.6052164755671,677.1319340323801,0.7397343932847497
2D4,190.0,4.476,SHWR,2.0,59.6445,4544.47,8.470000000000255,0.8193494774683636,1.6386989549367272,7.334816522296791,4544.5446,1.0,8.952,8.952,0.42727019999999993,1440.0620604500361,0.3613010450632729,1.6171834777032095,0.7907095780098318,481.43185880032644,89.51619400141217,0.00047842696758892966,0.7848121273999767,0.5,7.5,0.7852905543675657,2.0,0.7852905543675657,0.4979266069100192,658.9376403811916,147.215737350579,2.5468280356570716,194.7236931197986,871.5832504042186,0.7848121273999767
4D9,190.0,11.005,SHWR,1.464,59.6445,4545.86,9.859999999999673,0.8193494774683636,1.1995276350136843,13.200801623325598,4546.043416666666,1.0,16.111320000000003,16.11132,0.4621641310481449,2803.4053081490697,0.2644723649863157,2.9105183766744043,0.6720301656352993,736.40655347813,89.87574869620573,0.00021486210745758072,0.5827039310735228,0.5,7.5,0.5829187931809804,1.464,0.5829187931809804,0.5057637737693443,1221.5306097820578,110.99778371486212,2.5114990580608505,146.28261500850306,1609.8401781685764,0.5827039310735228
4D9,190.0,13.101,SHWR,2.0,59.6445,4554.84,18.840000000000146,0.8193494774683636,1.6386989549367272,21.468595008626057,4555.05835,1.0,26.202,26.202,0.42727019999999993,4214.980575057178,0.3613010450632729,4.733404991373939,0.7907095780098318,1409.1239459658352,89.51619400141217,0.00047842696758892966,0.7848121273999767,0.5,7.5,0.7852905543675657,2.0,0.7852905543675657,0.4979266069100192,1928.6733750299354,147.215737350579,2.5468280356570716,194.7236931197986,2551.0751035624817,0.7848121273999767
4D9,190.0,4.847,SHWR,2.0,59.6445,4555.41,19.40999999999985,0.8193494774683636,1.6386989549367272,7.9427738345783165,4555.490783333334,1.0,9.694,9.694,0.42727019999999993,1559.4237727884997,0.3613010450632729,1.7512261654216839,0.7907095780098318,521.3360633613008,89.51619400141217,0.00047842696758892966,0.7848121273999767,0.5,7.5,0.7852905543675657,2.0,0.7852905543675657,0.4979266069100192,713.5546789382564,147.215737350579,2.5468280356570716,194.7236931197986,943.8257405516639,0.7848121273999767
4D9,190.0,3.668,SHWR,2.0,59.6445,4556.6,20.600000000000364,0.8193494774683636,1.6386989549367272,6.010747766707916,4556.661133333334,1.0,7.336,7.336,0.42727019999999993,1180.1044767048108,0.3613010450632729,1.3252522332920849,0.7907095780098318,394.52458848963295,89.51619400141217,0.00047842696758892966,0.7848121273999767,0.5,7.5,0.7852905543675657,2.0,0.7852905543675657,0.4979266069100192,539.9873246019238,147.215737350579,2.5468280356570716,194.7236931197986,714.2465063634213,0.7848121273999767
4D9,190.0,2.62,SHWR,2.0,59.6445,4556.79,20.789999999999964,0.8193494774683636,1.6386989549367272,4.293391261934225,4556.833666666666,1.0,5.24,5.24,0.42727019999999993,842.9317690748649,0.3613010450632729,0.946608738065775,0.7907095780098318,281.80327749259504,89.51619400141217,0.00047842696758892966,0.7848121273999767,0.5,7.5,0.7852905543675657,2.0,0.7852905543675657,0.4979266069100192,385.705231858517,147.215737350579,2.5468280356570716,194.7236931197986,510.1760759738724,0.7848121273999767
6D7,191.0,3.667,SHWR,2.0,59.7855,4566.21,6.2100000000000355,0.8188881543797372,1.6377763087594743,6.0057257242209925,4566.271116666667,1.0,7.334,7.334,0.42727019999999993,1176.115069070439,0.36222369124052556,1.3282742757790071,0.7905110284774327,394.0959755492654,89.55103871877908,0.00047281957311684497,0.7858866921518809,0.5,7.5,0.7863595117249977,2.0,0.7863595117249977,0.49788112435590115,538.8452027868906,146.9444239942434,2.543365941632345,194.29582280168725,712.4827822137871,0.7858866921518809
4D5,191.0,5.595,SHWR,2.0,59.7855,4566.9,6.899999999999636,0.8188881543797372,1.6377763087594743,9.16335844750926,4566.99325,1.0,11.19,11.19,0.42727019999999993,1794.481541164196,0.36222369124052556,2.0266415524907404,0.7905110284774327,601.2999681478428,89.55103871877908,0.00047281957311684497,0.7858866921518809,0.5,7.5,0.7863595117249977,2.0,0.7863595117249977,0.49788112435590115,822.1540522477918,146.9444239942434,2.543365941632345,194.29582280168725,1087.0851285754402,0.7858866921518809
4D5,191.0,6.341,SHWR,1.38,59.7855,4567.18,7.180000000000291,0.8188881543797372,1.1300656530440372,7.16574630595224,4567.2856833333335,1.0,8.750580000000001,8.75058,0.46721646369216,1534.4801769513758,0.24993434695596264,1.5848336940477592,0.6470341644838746,384.8727947247817,89.96047273539479,0.00018570841310672215,0.5511286157349735,0.5,7.5,0.5513143241480802,1.38,0.5513143241480802,0.5068407887480643,665.0202847047138,104.87624739074496,2.5031092782369626,138.0939763195541,875.6539038422925,0.5511286157349735
6D7,191.0,5.0,SHWR,1.446,59.7855,4569.89,9.890000000000327,0.8188881543797372,1.1841122712330998,5.920561356165498,4569.973333333333,1.0,7.229999999999999,7.2299999999999995,0.4632586008305895,1257.0949834380342,0.2618877287669,1.3094386438344998,0.6667830554328851,327.6996769471301,89.92119668310801,0.00020624867231855415,0.5765825353500966,0.5,7.5,0.5767887840224152,1.446,0.5767887840224152,0.5059759262053847,547.6750668740871,109.53501337481741,2.5069835614969334,144.2868044056456,721.434022028228,0.5765825353500966
6D7,191.0,8.667,SHWR,2.0,59.7855,4579.57,19.569999999999713,0.8188881543797372,1.6377763087594743,14.194607268018364,4579.71445,1.0,17.334,17.334,0.42727019999999993,2779.762558940141,0.36222369124052556,3.139392731981635,0.7905110284774327,931.4507281389373,89.55103871877908,0.00047281957311684497,0.7858866921518809,0.5,7.5,0.7863595117249977,2.0,0.7863595117249977,0.49788112435590115,1273.5673227581076,146.9444239942434,2.543365941632345,194.29582280168725,1683.9618962222235,0.7858866921518809
1E9,193.0,6.2879999999999985,SHWR,2.0,59.7345,4624.02,16.020000000000437,0.8190552876568564,1.6381105753137128,10.300439297572623,4624.124800000001,1.0,12.576,12.575999999999997,0.42727019999999993,2019.0218867246506,0.3618894246862871,2.2755607024273727,0.7905829515229411,675.9767583114217,89.53843033909885,0.0004748424557772246,0.7854975269145347,0.5,7.5,0.7859723693703119,2.0,0.7859723693703119,0.4978976014062862,924.6039407481788,147.04261144214044,2.5446187142714902,194.45064618833578,1222.7056632322551,0.7854975269145347
1E5,193.0,7.119,SHWR,2.0,59.7345,4626.01,18.01000000000022,0.8190552876568564,1.6381105753137128,11.66170918565832,4626.1286500000015,1.0,14.238,14.238,0.42727019999999993,2285.848729579006,0.3618894246862871,2.576290814341678,0.7905829515229411,765.3114730310132,89.53843033909885,0.0004748424557772246,0.7854975269145347,0.5,7.5,0.7859723693703119,2.0,0.7859723693703119,0.4978976014062862,1046.7963508565977,147.04261144214044,2.5446187142714902,194.45064618833578,1384.2941502147623,0.7854975269145347
4D1,194.0,15.833,SHWR,2.0,59.76349999999999,4638.41,6.409999999999855,0.8189602889393789,1.6379205778787578,25.93319650955437,4638.673883333333,1.0,31.666,31.666,0.42727019999999993,5080.580995309228,0.3620794221212423,5.732803490445629,0.7905420690427069,1701.804270897701,89.54559911818865,0.0004736914501586309,0.7857187483163731,0.5,7.5,0.7861924397665317,2.0,0.7861924397665317,0.4978882357124833,2327.2417941048534,146.98678671792163,2.543906426515525,194.36261795904258,3077.343330145521,0.7857187483163731
4D1,194.0,13.5,SHWR,2.0,59.76349999999999,4638.81,6.8100000000004,0.8189602889393789,1.6379205778787578,22.11192780136323,4639.035000000002,1.0,27.0,27.0,0.42727019999999993,4331.954995053027,0.3620794221212423,4.88807219863677,0.7905420690427069,1451.0426108203726,89.54559911818865,0.0004736914501586309,0.7857187483163731,0.5,7.5,0.7861924397665317,2.0,0.7861924397665317,0.4978882357124833,1984.321620691942,146.98678671792163,2.543906426515525,194.36261795904258,2623.8953424470747,0.7857187483163731
2D0,194.0,3.979,SHWR,2.0,59.76349999999999,4653.08,21.079999999999927,0.8189602889393789,1.6379205778787578,6.517285979379578,4653.146316666666,1.0,7.957999999999998,7.958,0.42727019999999993,1276.803624097481,0.3620794221212423,1.440714020620423,0.7905420690427069,427.6813739595751,89.54559911818865,0.0004736914501586309,0.7857187483163731,0.5,7.5,0.7861924397665317,2.0,0.7861924397665317,0.4978882357124833,584.8604243506102,146.98678671792163,2.543906426515525,194.36261795904258,773.3688568590304,0.7857187483163731
2D6,195.0,6.837999999999999,SHWR,2.0,59.81699999999999,4663.31,7.3100000000004,0.8187847706721273,1.6375695413442546,11.197700523712014,4663.423966666667,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2191.620386419597,0.36243045865574536,2.4782994762879866,0.7904665445203566,734.7522324637574,89.55882906623353,0.0004715731539519652,0.786127338716759,0.5,7.5,0.786598911870711,2.0,0.786598911870711,0.4978709326386985,1004.3910745075618,146.88374883117314,2.542591872195126,194.20016154875427,1327.9407046703816,0.786127338716759
6D9,196.0,13.0,SHWR,2.0,59.89149999999999,4686.53,6.5299999999997445,0.8185397896876163,1.6370795793752326,21.282034531878022,4686.746666666666,1.0,26.0,26.0,0.42727019999999993,4159.708617183588,0.3629204206247675,4.717965468121977,0.790361150891168,1396.2632285108332,89.5772624336901,0.0004686343991721076,0.7866973392552307,0.5,7.5,0.7871659736544028,2.0,0.7871659736544028,0.4978467835802355,1907.6220278969117,146.74015599207013,2.5407602296565726,193.97380842704058,2521.6595095515277,0.7866973392552307
6D9,196.0,4.167,SHWR,1.934,59.89149999999999,4692.47,12.470000000000255,0.8185397896876163,1.58305595325585,6.596594157217129,4692.53945,1.0,8.058978,8.058978,0.43175618796730764,1302.8832439341284,0.35094404674415014,1.4623838427828737,0.779178785267931,426.66346646124873,89.624788550694,0.0004264314243038747,0.7621611366130683,0.5,7.5,0.7625875680373722,1.934,0.7625875680373722,0.49888288659622887,593.6066885278483,142.4542089099708,2.536102188208267,188.21803660979683,784.3045585530233,0.7621611366130683
4D3,196.0,3.406,SHWR,1.405,59.89149999999999,4692.56,12.5600000000004,0.8185397896876163,1.1500484045111008,3.9170648657648095,4692.616766666667,1.0,4.78543,4.78543,0.46572770267764124,834.5262413410209,0.2549515954888992,0.8683651342351905,0.6546155741500296,212.85098741333417,89.97170276234232,0.00019143604821292293,0.5613645973031003,0.5,7.5,0.5615560333513132,1.405,0.5615560333513132,0.5064963479032308,362.7446512905903,106.50165921626257,2.5019765019976603,140.21756769950525,477.5810355845149,0.5613645973031003
6D9,196.0,9.667,SHWR,1.355,59.89149999999999,4694.59,14.590000000000146,0.8185397896876163,1.10912141502672,10.721876719063305,4694.751116666667,1.0,13.098785000000001,13.098785,0.46869207874999125,2298.823273956823,0.24587858497327997,2.3769082809366973,0.639210140784909,568.9093060267757,90.00101036235823,0.0001767044266175466,0.5420219055412279,0.5,7.5,0.5421986099678454,1.355,0.5421986099678454,0.5071436368680221,995.3322068023105,102.96185029505642,2.499084237933323,135.51602840473458,1310.0334465885692,0.5420219055412279
4D3,196.0,1.965,SHWR,1.888,59.89149999999999,4700.61,20.609999999999676,0.8185397896876163,1.5454031229302196,3.036717136557882,4700.64275,1.0,3.70992,3.70992,0.4348584478415708,604.0868945654158,0.3425968770697805,0.6732028634421187,0.7708664844596446,194.31757249522326,89.65740126889158,0.0003990012828445355,0.7449906854589665,0.5,7.5,0.745389686741811,1.888,0.745389686741811,0.49959482590576354,274.0001648382817,139.44028744950722,2.532903303576251,184.17513153250567,361.90413346137365,0.7449906854589665
6D9,196.0,7.167000000000002,SHWR,1.887,59.89149999999999,4703.24,23.23999999999978,0.8185397896876163,1.5445845831405318,11.070037707368193,4703.35945,1.0,13.524129,13.524129000000004,0.43492564962151087,2202.47650055906,0.34241541685946814,2.4540912926318086,0.7706809429092906,708.1940807581065,89.65810548164197,0.00039842240200949064,0.7446167841291543,0.5,7.5,0.7450152065311638,1.887,0.7450152065311638,0.49961020757075436,998.8972155592734,139.37452428621086,2.5328342072183827,184.08695792262384,1319.3512274314453,0.7446167841291543
4D6,197.0,7.211,SHWR,1.88,59.9275,4711.29,7.2899999999999645,0.8184211720913341,1.538631803531708,11.095073935267148,4711.410183333333,1.0,13.556679999999998,13.55668,0.43539576815616005,2208.400150488347,0.34136819646829175,2.461606064732852,0.7693332704794941,708.5545433871802,89.67192167239675,0.00039318316540393194,0.7422592332838465,0.5,7.5,0.7426524164492504,1.88,0.7426524164492504,0.49970713930726646,1001.2369485489191,138.84855755774777,2.531466885933806,183.36637524323996,1322.2549318790034,0.7422592332838465
2D9,197.0,12.237,SHWR,2.0,59.9275,4712.79,8.789999999999964,0.8184211720913341,1.6368423441826685,20.030039765763316,4712.99395,1.0,24.474,24.474,0.42727019999999993,3912.440801062847,0.3631576558173317,4.443960234236688,0.7903101287431933,1314.0380216919864,89.58617415882485,0.00046721891917500535,0.7869732060411092,0.5,7.5,0.7874404249602842,2.0,0.7874404249602842,0.4978350915943334,1794.8096348443573,146.67072279515872,2.539874683346201,193.8643759248154,2372.318368191966,0.7869732060411092
4D6,197.0,6.837999999999999,SHWR,1.84,59.9275,4715.3,11.300000000000182,0.8184211720913341,1.5058949566480548,10.2973097135594,4715.413966666667,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2062.208813985631,0.33410504335194524,2.2846102864406013,0.7616833742489163,651.0687095478764,89.69985752363247,0.00037088097394777364,0.7272686316761717,0.5,7.5,0.7276395126501195,1.84,0.7276395126501195,0.5003182050641924,931.3906980644849,136.2080576286173,2.5287246885460872,179.82831385419075,1229.6660101349562,0.7272686316761717
4D6,197.0,3.606,SHWR,1.5830000000000002,59.9275,4716.82,12.819999999999707,0.8184211720913341,1.2955607154205822,4.67179193980662,4716.8800999999985,1.0,5.708298000000001,5.708298,0.45477831304572464,971.2848244089996,0.2874392845794181,1.0365060601933815,0.7040125959687691,273.01876309922903,89.87105802408193,0.00025213660189826737,0.6299509153696339,0.5,7.5,0.6302030519715321,1.5830000000000002,0.6302030519715321,0.504075623743072,428.5901051633985,118.85471579683819,2.5118888190841515,156.6435360046951,564.8565908329306,0.6299509153696339
4D6,197.0,8.081,SHWR,1.893,59.9275,4720.48,16.479999999999563,0.8184211720913341,1.5492712787688956,12.519661203731447,4720.614683333333,1.0,15.297332999999998,15.297333,0.43452228272146237,2486.9553764635257,0.3437287212311045,2.7776717962685553,0.7717471647088702,802.0403011806987,89.662771606467,0.00040067801036269834,0.7471219703269376,0.5,7.5,0.7475226483373003,1.893,0.7475226483373003,0.4995071167013482,1128.9413023375887,139.70316821403154,2.5323647440121877,184.51209390725793,1491.0422308645514,0.7471219703269376
2D9,197.0,6.66,SHWR,2.0,59.9275,4722.04,18.039999999999964,0.8184211720913341,1.6368423441826685,10.901370012256569,4722.151,1.0,13.32,13.32,0.42727019999999993,2129.349982436755,0.3631576558173317,2.4186299877434294,0.7903101287431933,715.1665624310394,89.58617415882485,0.00046721891917500535,0.7869732060411092,0.5,7.5,0.7874404249602842,2.0,0.7874404249602842,0.4978350915943334,976.8270138157571,146.67072279515872,2.539874683346201,193.8643759248154,1291.1367436592705,0.7869732060411092
4D5,198.0,5.595,SHWR,2.0,59.974,4734.9,6.899999999999636,0.8182677279831352,1.6365354559662704,9.156415876131282,4734.99325,1.0,11.19,11.19,0.42727019999999993,1787.0003178727861,0.36346454403372946,2.0335841238687165,0.7902441345558544,600.6415380287585,89.59768931476016,0.0004653950088561176,0.7873299499332994,0.5,7.5,0.7877953449421555,2.0,0.7877953449421555,0.497819967551099,820.1206600349392,146.5809937506594,2.53873041119182,193.72297362800236,1083.8800374486732,0.7873299499332994
4D5,198.0,6.341,SHWR,1.38,59.974,4735.18,7.180000000000291,0.8182677279831352,1.1292094646167266,7.160317215134662,4735.2856833333335,1.0,8.750580000000001,8.75058,0.46721646369216,1528.0829036572925,0.25079053538327334,1.5902627848653363,0.646972342577379,384.5444524110907,90.0066643359013,0.0001825757946276596,0.5521471877730512,0.5,7.5,0.5523297635676788,1.38,0.5523297635676788,0.5068068355933937,663.4231210428304,104.62436856061038,2.49850739725871,137.69585949233476,873.1294450408948,0.5521471877730512
4D2,198.0,6.832999999999998,SHWR,1.311,59.974,4735.93,7.930000000000291,0.8182677279831352,1.0727489913858899,7.330093858139786,4736.043883333334,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1577.840437383663,0.23825100861410967,1.627969141860211,0.6250548940820494,380.3262206773318,90.04645985460968,0.00016333190056960767,0.5253763563652838,0.5,7.5,0.5255396882658534,1.311,0.5255396882658534,0.5076879545821438,681.4056629748654,99.72276642395224,2.494578486214742,131.1906987330773,896.4260444431171,0.5253763563652838
4E6,199.0,9.564,SHWR,2.0,60.0135,4763.68,11.680000000000293,0.8181371791257854,1.6362743582515709,15.649327962318024,4763.8394,1.0,19.128,19.128,0.42727019999999993,3051.988867943315,0.36372564174842914,3.478672037681976,0.7901879946069972,1026.4899259078716,89.60747470958509,0.0004638495724114122,0.787633359473291,0.5,7.5,0.7880972090457025,2.0,0.7880972090457025,0.4978071008167249,1401.1712648940058,146.5047328412804,2.5377580037642518,193.60281160927968,1851.617290231151,0.787633359473291
4E6,199.0,6.812,SHWR,2.0,60.0135,4768.16,16.159999999999854,0.8181371791257854,1.6362743582515709,11.146300928409701,4768.273533333333,1.0,13.624,13.624,0.42727019999999993,2173.7921547919136,0.36372564174842914,2.4776990715902993,0.7901879946069972,731.1218501970326,89.60747470958509,0.0004638495724114122,0.787633359473291,0.5,7.5,0.7880972090457025,2.0,0.7880972090457025,0.4978071008167249,997.9902401148021,146.5047328412804,2.5377580037642518,193.60281160927968,1318.8223526824133,0.787633359473291
1E1,200.0,16.245,SHWR,2.0,60.0185,4784.79,8.789999999999964,0.8181206405791038,1.6362412811582077,26.580739612415083,4785.06075,1.0,32.49,32.49,0.42727019999999993,5183.401157118842,0.3637587188417923,5.909260387584916,0.7901808830122414,1743.5008033971906,89.60871360990731,0.0004636542031665192,0.7876717899493154,0.5,7.5,0.7881354441524819,2.0,0.7881354441524819,0.4978054708415952,2379.8125254412257,146.49507697391354,2.537634888570062,193.58759820545387,3144.8305328475985,0.7876717899493154
1E1,200.0,5.502000000000002,SHWR,1.611,60.0185,4797.79,21.789999999999967,0.8181206405791038,1.3179923519729362,7.251593920555097,4797.8817,1.0,8.863722000000003,8.863722000000003,0.45300501018285294,1499.2761684908776,0.29300764802706364,1.6121280794449047,0.7109845186414708,427.9787369568438,89.87552564015958,0.0002611049262025711,0.6412074445525763,0.5,7.5,0.6414685494787788,1.611,0.6414685494787788,0.5036601198469064,663.736995037887,120.63558615737674,2.511424763238989,158.98292449235223,874.7240505569222,0.6412074445525763
