Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
6D5,201.0,6.97,SHWR,1.4409999999999998,60.0615,4807.52,7.5200000000004374,0.8179782848093777,1.1787067084103129,8.215585757619882,4807.636166666667,1.0,10.04377,10.043769999999999,0.46356150137828883,1736.805812868924,0.2622932915896866,1.8281842423801158,0.6652106478446629,453.6556225504845,89.99192674118159,0.00019962214541180412,0.5762139230345826,0.5,7.5,0.5764135451799944,1.4409999999999998,0.5764135451799944,0.5059888621999701,758.3244476262743,108.79834255757163,2.49994125233477,143.21076313137448,998.1790190256801,0.5762139230345826
2D1,201.0,5.5760000000000005,SHWR,2.0,60.0615,4808.14,8.140000000000327,0.8179782848093777,1.6359565696187557,9.122093832194182,4808.232933333334,1.0,11.152,11.152000000000001,0.42727019999999993,1777.4709393946168,0.3640434303812445,2.0299061678058195,0.7901196743200901,598.295840450231,89.61937040623563,0.00046197639656164746,0.7880025168845178,0.5,7.5,0.7884644932810795,2.0,0.7884644932810795,0.49779144121404706,816.3933816106731,146.4120124839801,2.5365758598428356,193.45673487590938,1078.7147536680707,0.7880025168845178
2D1,201.0,10.378,SHWR,1.916,60.0615,4808.4,8.399999999999636,0.8179782848093777,1.5672463936947676,16.2648830737643,4808.572966666667,1.0,19.884248,19.884248,0.43297262879010195,3211.5653072769346,0.3487536063052322,3.6193649262356997,0.7757626914103397,1047.389961376558,89.67964434453988,0.00040955030423617256,0.7567034310542281,0.5,7.5,0.7571129813584643,1.916,0.7571129813584643,0.49911069094616567,1462.9125841974615,140.96286222754495,2.5306658942264875,186.14317195295524,1931.7938385277696,0.7567034310542281
6D5,201.0,3.717,SHWR,2.0,60.0615,4809.1,9.100000000000364,0.8179782848093777,1.6359565696187557,6.080850569272914,4809.1619500000015,1.0,7.434,7.434,0.42727019999999993,1184.8743690333195,0.3640434303812445,1.3531494307270857,0.7901196743200901,398.82812750242266,89.61937040623563,0.00046197639656164746,0.7880025168845178,0.5,7.5,0.7884644932810795,2.0,0.7884644932810795,0.49779144121404706,544.2134504029541,146.4120124839801,2.5365758598428356,193.45673487590938,719.0786835337551,0.7880025168845178
6D5,201.0,1.859,SHWR,2.0,60.0615,4809.31,9.3100000000004,0.8179782848093777,1.6359565696187557,3.0412432629212662,4809.3409833333335,1.0,3.718,3.718,0.42727019999999993,592.596570361297,0.3640434303812445,0.6767567370787335,0.7901196743200901,199.4677129478084,89.61937040623563,0.00046197639656164746,0.7880025168845178,0.5,7.5,0.7884644932810795,2.0,0.7884644932810795,0.49779144121404706,272.179931207719,146.4120124839801,2.5365758598428356,193.45673487590938,359.6360701343155,0.7880025168845178
6D5,201.0,5.421,SHWR,2.0,60.0615,4820.55,20.550000000000182,0.8179782848093777,1.6359565696187557,8.868520563903273,4820.6403500000015,1.0,10.842,10.842,0.42727019999999993,1728.061327557069,0.3640434303812445,1.9734794360967265,0.7901196743200901,581.6645895051475,89.61937040623563,0.00046197639656164746,0.7880025168845178,0.5,7.5,0.7884644932810795,2.0,0.7884644932810795,0.49779144121404706,793.6995196756562,146.4120124839801,2.5365758598428356,193.45673487590938,1048.7289597623048,0.7880025168845178
4D4,202.0,9.04,SHWR,2.0,60.1185,4831.6,7.600000000000364,0.8177892368102184,1.6355784736204368,14.785629401528746,4831.750666666667,2.0,18.08,18.08,0.42727019999999993,2878.040927321751,0.3644215263795632,3.294370598471251,0.7900384017238331,969.6535470942904,89.63350308636308,0.0004597588615343762,0.7884415442972768,0.5,7.5,0.7889013031588111,2.0,0.7889013031588111,0.49777281103952115,1322.5686091155796,146.30183729154643,2.5351713731386583,193.28318731247455,1747.2800133047697,0.7884415442972768
4D4,202.0,5.632999999999999,SHWR,2.0,60.1185,4843.46,19.460000000000036,0.8177892368102184,1.6355784736204368,9.21321354190392,4843.553883333333,2.0,11.265999999999998,11.265999999999998,0.42727019999999993,1793.3633344694051,0.3644215263795632,2.052786458096079,0.7900384017238331,604.2100034051036,89.63350308636308,0.0004597588615343762,0.7884415442972768,0.5,7.5,0.7889013031588111,2.0,0.7889013031588111,0.49777281103952115,824.1182494632809,146.30183729154643,2.5351713731386583,193.28318731247455,1088.764194131169,0.7884415442972768
6D6,203.0,4.833,SHWR,2.0,60.2355,4854.26,6.260000000000218,0.8173999580019904,1.6347999160039808,7.90098799404724,4854.34055,1.0,9.666,9.666,0.42727019999999993,1534.6583439617639,0.36520008399601933,1.7650120059527614,0.7898710933567288,518.0434589849094,89.66253456201872,0.0004552303588697404,0.7893449346365824,0.5,7.5,0.7898001649954521,2.0,0.7898001649954521,0.49773445270363004,705.982651015543,146.07545024116345,2.5322861258347755,192.92668042176757,932.4146464784027,0.7893449346365824
6D6,203.0,3.667,SHWR,2.0,60.2355,4855.91,7.9099999999998545,0.8173999580019904,1.6347999160039808,5.994811291986598,4855.971116666667,1.0,7.334,7.334,0.42727019999999993,1164.4097139060184,0.36520008399601933,1.3391887080134028,0.7898710933567288,393.0613209388915,89.66253456201872,0.0004552303588697404,0.7893449346365824,0.5,7.5,0.7898001649954521,2.0,0.7898001649954521,0.49773445270363004,535.6586760343464,146.07545024116345,2.5322861258347755,192.92668042176757,707.4621371066216,0.7893449346365824
6D6,203.0,9.833,SHWR,2.0,60.2355,4856.2,8.199999999999818,0.8173999580019904,1.6347999160039808,16.074987574067144,4856.363883333333,1.0,19.666,19.666,0.42727019999999993,3122.3454368251655,0.36520008399601933,3.591012425932858,0.7898710933567288,1053.9874471753806,89.66253456201872,0.0004552303588697404,0.7893449346365824,0.5,7.5,0.7898001649954521,2.0,0.7898001649954521,0.49773445270363004,1436.3599022213602,146.07545024116345,2.5322861258347755,192.92668042176757,1897.0480485872406,0.7893449346365824
6D1,205.0,7.832999999999998,SHWR,2.0,60.4585,4902.29,6.2899999999999645,0.8166533740362842,1.6333067480725685,12.793691757652429,4902.42055,1.0,15.666,15.665999999999997,0.42727019999999993,2474.8799476289914,0.3666932519274314,2.8723082423475694,0.7895503856856171,838.5023907101777,89.71795136254109,0.00044668541975600995,0.7910751334592081,0.5,7.5,0.7915218188789641,2.0,0.7915218188789641,0.4976609019087594,1140.82216515207,145.64306972450788,2.5267781030125094,192.24614582356395,1505.864060235976,0.7910751334592081
4D8,205.0,12.053,SHWR,1.585,60.4585,4904.25,8.25,0.8166533740362842,1.2943955978475106,15.601350140856045,4904.450883333333,1.0,19.104005,19.104005,0.4546520741766412,3211.419281319001,0.2906044021524894,3.502654859143955,0.7041638354869256,911.9362360050862,90.00064165868827,0.00024126476169539224,0.6340162728819999,0.5,7.5,0.6342575376436953,1.585,0.6342575376436953,0.5039266652590679,1424.365821791149,118.17521129935692,2.4989848853643424,155.53788378098417,1874.6981132122023,0.6340162728819999
6D1,205.0,7.584,SHWR,1.935,60.4585,4905.95,9.949999999999818,0.8166533740362842,1.5802242787602099,11.98442093011743,4906.0764,1.0,14.67504,14.67504,0.43168851598879127,2342.303675293062,0.3547757212397899,2.6906190698825663,0.7786126173467296,774.5813994896073,89.76459594537411,0.00040690135338583566,0.7667798763243089,0.5,7.5,0.7671867776776947,1.935,0.7671867776776947,0.4986906653017494,1072.8131377000202,141.457428494201,2.522201967371392,186.63266115049166,1415.4221021653286,0.7667798763243089
6D1,205.0,5.7189999999999985,SHWR,1.887,60.4585,4906.14,10.140000000000327,0.8166533740362842,1.5410249168064682,8.813121499216189,4906.235316666667,1.0,10.791752999999998,10.791752999999998,0.43492564962151087,1735.4033370284092,0.34597508319353154,1.9786315007838065,0.7699894300464375,563.3043346375931,89.79850604672174,0.0003795281836751485,0.7487651341219537,0.5,7.5,0.7491446623056288,1.887,0.7491446623056288,0.49944030611998613,791.1572001408683,138.33838086044213,2.5188726489653077,182.4544502680345,1043.457001082889,0.7487651341219537
6D1,205.0,5.222,SHWR,2.0,60.4585,4909.38,13.38000000000011,0.8166533740362842,1.6333067480725685,8.529127838434952,4909.467033333333,1.0,10.444,10.444,0.42727019999999993,1649.9199650859948,0.3666932519274314,1.914872161565047,0.7895503856856171,559.0015938067855,89.71795136254109,0.00044668541975600995,0.7910751334592081,0.5,7.5,0.7915218188789641,2.0,0.7915218188789641,0.4976609019087594,760.5481101013802,145.64306972450788,2.5267781030125094,192.24614582356395,1003.909373490651,0.7910751334592081
6D1,205.0,13.055,SHWR,2.0,60.4585,4914.0,18.0,0.8166533740362842,1.6333067480725685,21.32281959608738,4914.217583333333,1.0,26.11,26.11,0.42727019999999993,4124.799912714987,0.3666932519274314,4.787180403912617,0.7895503856856171,1397.5039845169636,89.71795136254109,0.00044668541975600995,0.7910751334592081,0.5,7.5,0.7915218188789641,2.0,0.7915218188789641,0.4976609019087594,1901.3702752534502,145.64306972450788,2.5267781030125094,192.24614582356395,2509.7734337266274,0.7910751334592081
6D1,205.0,3.73,SHWR,1.662,60.4585,4916.3,20.300000000000182,0.8166533740362842,1.3572779076483044,5.062646595528174,4916.362166666667,1.0,6.19926,6.19926,0.4497431750842484,1030.8556214074617,0.30472209235169545,1.136613404471824,0.722947103905587,303.8174445576686,89.95102931053427,0.00027147601623944695,0.6635003172800824,0.5,7.5,0.6637717932963219,1.662,0.6637717932963219,0.5028226959341713,460.2946297710213,123.40338599759284,2.5038725911301984,162.5022524981607,606.1334018181393,0.6635003172800824
4D8,205.0,11.005,SHWR,1.614,60.4585,4916.8,20.800000000000182,0.8166533740362842,1.318078545694563,14.505454395368664,4916.983416666667,1.0,17.76207,17.76207,0.4528142617271233,2973.7680068045092,0.29592145430543715,3.256615604631336,0.7114072723017612,856.6002772961326,89.98211838545777,0.0002522779366871397,0.6451385552411538,0.5,7.5,0.645390833177841,1.614,0.645390833177841,0.5035142708065806,1322.263574420202,120.15116532668804,2.5008102331618547,158.16884670845656,1740.6481580265645,0.6451385552411538
4D8,205.0,8.516,SHWR,1.575,60.4585,4917.73,21.729999999999567,0.8166533740362842,1.2862290641071477,10.953526709936467,4917.871933333333,1.0,13.4127,13.4127,0.4552826035570312,2257.8270807309914,0.28877093589285224,2.4591732900635295,0.701617905841973,637.9449558778806,90.00698297867146,0.0002375660294771098,0.6301760202283407,0.5,7.5,0.6304135862578178,1.575,0.6304135862578178,0.5040679050535645,1000.5612367468082,117.49192540474498,2.498359861419418,154.62842258920838,1316.8156467696986,0.6301760202283407
2E1,206.0,15.518,SHWR,2.0,60.5405,4929.46,9.460000000000036,0.8163773079077112,1.6327546158154225,25.337086128223724,4929.718633333333,1.0,31.036,31.036,0.42727019999999993,4893.972150554475,0.36724538418457753,5.698913871776274,0.7894318524636676,1660.350913932101,89.73835642107395,0.0004435716673745205,0.7917141233314107,0.5,7.5,0.7921576949987852,2.0,0.7921576949987852,0.4976337099610629,2257.617335949925,145.4837824429646,2.5247498227017378,191.99556027886203,2979.3871044073812,0.7917141233314107
2E1,206.0,8.115,SHWR,2.0,60.5405,4932.2,12.199999999999818,0.8163773079077112,1.6327546158154225,13.249803707342153,4932.33525,1.0,16.23,16.23,0.42727019999999993,2559.2591829971366,0.36724538418457753,2.9801962926578467,0.7894318524636676,868.265734409009,89.73835642107395,0.0004435716673745205,0.7917141233314107,0.5,7.5,0.7921576949987852,2.0,0.7921576949987852,0.4976337099610629,1180.6008945246579,145.4837824429646,2.5247498227017378,191.99556027886203,1558.0439716629653,0.7917141233314107
1E7,207.0,7.5139999999999985,SHWR,1.526,60.5875,4955.11,11.10999999999967,0.8162186997473008,1.2455497358143808,9.359060714909258,4955.235233333333,2.0,11.466364,11.466363999999999,0.4583475817084571,1937.5568828817884,0.2804502641856191,2.1073032850907416,0.6887050355027781,535.0496635404116,90.069563566522,0.0002176044579798031,0.6121032032759769,0.5,7.5,0.6123208077339567,1.526,0.6123208077339567,0.5047247327872864,856.1277772010582,113.9376866117991,2.4921576740913594,149.85300914039422,1125.995510680922,0.6121032032759769
2D8,208.0,5.47,SHWR,1.443,60.6485,4974.42,6.420000000000073,0.8160124375592209,1.177505947397956,6.440957532266821,4974.511166666667,1.0,7.893210000000001,7.89321,0.46344039999866665,1346.742087388471,0.26549405260204406,1.452252467733181,0.6655368053872369,355.83698489835984,90.13528746999019,0.00018987407371851006,0.5803405119839649,0.5,7.5,0.5805303860576834,1.443,0.5805303860576834,0.5058466187475607,591.3818873786377,108.11369056282224,2.4856580028467605,142.09571716585478,777.2635728972256,0.5803405119839649
5D7,208.0,6.714,SHWR,2.0,60.6485,4975.02,7.0200000000004374,0.8160124375592209,1.6320248751184419,10.957415011545223,4975.1319,1.0,13.428,13.428,0.42727019999999993,2112.2767627095873,0.367975124881558,2.4705849884547804,0.7892752358505746,717.90199427728,89.76525408709398,0.00043949376397589557,0.7925580098577981,0.5,7.5,0.792997503621774,2.0,0.792997503621774,0.49759777521918724,975.3679297537653,145.2737458674062,2.522076035379192,191.66523719090364,1286.8404024997271,0.7925580098577981
5D7,208.0,10.817,SHWR,2.0,60.6485,4976.37,8.369999999999889,0.8160124375592209,1.6320248751184419,17.653613074156187,4976.550283333333,1.0,21.634,21.634,0.42727019999999993,3403.1125621432234,0.367975124881558,3.980386925843813,0.7892752358505746,1156.6198796689514,89.76525408709398,0.00043949376397589557,0.7925580098577981,0.5,7.5,0.792997503621774,2.0,0.792997503621774,0.49759777521918724,1571.426109047733,145.2737458674062,2.522076035379192,191.66523719090364,2073.2428706940045,0.7925580098577981
2D8,208.0,1.2000000000261934,SHWR,2.0,60.6485,4979.12,11.11999999999989,0.8160124375592209,1.6320248751184419,1.958429850184879,4979.14,4.0,2.400000000052387,2.400000000052387,0.42727019999999993,377.5293588482025,0.367975124881558,0.4415701498675081,0.7892752358505746,128.31134839909745,89.76525408709398,0.00043949376397589557,0.7925580098577981,0.5,7.5,0.792997503621774,2.0,0.792997503621774,0.49759777521918724,174.32849504469266,145.2737458674062,2.522076035379192,191.66523719090364,229.99828463410475,0.7925580098577981
5D7,208.0,2.65399999998408,SHWR,2.0,60.6485,4979.14,11.14000000000033,0.8160124375592209,1.6320248751184419,4.331394018538363,4979.184233333333,4.0,5.30799999996816,5.30799999996816,0.42727019999999993,834.9690986293738,0.367975124881558,0.9766059814297968,0.7892752358505746,283.7819322014406,89.76525408709398,0.00043949376397589557,0.7925580098577981,0.5,7.5,0.792997503621774,2.0,0.792997503621774,0.49759777521918724,385.55652152978337,145.2737458674062,2.522076035379192,191.66523719090364,508.679539501607,0.7925580098577981
5D7,208.0,5.925000000006548,SHWR,2.0,60.6485,4979.184233333333,11.184233333333397,0.8160124375592209,1.6320248751184419,9.669747385087456,4979.2829833333335,4.0,11.850000000013097,11.850000000013097,0.42727019999999993,1864.0512092743722,0.367975124881558,2.1802526149256405,0.7892752358505746,633.5372827074151,89.76525408709398,0.00043949376397589557,0.7925580098577981,0.5,7.5,0.792997503621774,2.0,0.792997503621774,0.49759777521918724,860.7469442653331,145.2737458674062,2.522076035379192,191.66523719090364,1135.6165303573591,0.7925580098577981
2D8,208.0,7.957000000000002,SHWR,1.474,60.6485,4988.58,20.579999999999927,0.8160124375592209,1.202802332962292,9.570698163380957,4988.712616666667,1.0,11.728617999999999,11.728618000000003,0.461553402201241,1992.9925854447597,0.27119766703770826,2.1579198366190453,0.674388704321624,535.7750426788742,90.11657098095341,0.00019943063853067322,0.5923620891926721,0.5,7.5,0.5925615198312028,1.474,0.5925615198312028,0.5054269102570007,877.3604427184345,110.26271744607695,2.4875054330559365,144.9484998888559,1153.3552136156268,0.5923620891926721
5D7,208.0,7.0870000000000015,SHWR,2.0,60.6485,4989.96,21.960000000000036,0.8160124375592209,1.6320248751184419,11.5661602899644,4990.078116666667,1.0,14.174,14.174000000000003,0.42727019999999993,2229.6254717490087,0.367975124881558,2.607839710035602,0.7892752358505746,757.7854384037956,89.76525408709398,0.00043949376397589557,0.7925580098577981,0.5,7.5,0.792997503621774,2.0,0.792997503621774,0.49759777521918724,1029.555036962308,145.2737458674062,2.522076035379192,191.66523719090364,1358.3315359719343,0.7925580098577981
6D7,209.0,3.667,SHWR,2.0,60.713,4998.21,6.2100000000000355,0.8157938364617681,1.631587672923536,5.983031996610607,4998.271116666667,1.0,7.334,7.334,0.42727019999999993,1151.9890314815498,0.368412327076464,1.3509680033893934,0.7891814288355214,391.94646734765956,89.78133031268064,0.00043707085761723885,0.7930632443334847,0.5,7.5,0.793500315191102,2.0,0.793500315191102,0.4975762483150204,532.2583572450228,145.14817486910903,2.5204778898144884,191.46780671668162,702.1124472300714,0.7930632443334847
4D7,209.0,3.275,SHWR,2.0,60.713,4998.5,6.5,0.8157938364617681,1.631587672923536,5.3434496288245805,4998.5545833333335,1.0,6.55,6.55,0.42727019999999993,1028.8421265617878,0.368412327076464,1.2065503711754195,0.7891814288355214,350.04763582317565,89.78133031268064,0.00043707085761723885,0.7930632443334847,0.5,7.5,0.793500315191102,2.0,0.793500315191102,0.4975762483150204,475.36027269633206,145.14817486910903,2.5204778898144884,191.46780671668162,627.0570669971323,0.7930632443334847
6D7,209.0,5.0,SHWR,1.446,60.713,5001.89,9.890000000000327,0.8157938364617681,1.1796378875237166,5.898189437618583,5001.973333333333,1.0,7.229999999999999,7.2299999999999995,0.4632586008305895,1231.3077780694296,0.26636211247628344,1.3318105623814172,0.6663759154517618,326.2620656471347,90.14941757222317,0.0001896594417200026,0.5818777101915037,0.5,7.5,0.5820673696332237,1.446,0.5820673696332237,0.5057933335510202,541.154399326649,108.23087986532981,2.4842485173342794,142.22854948793682,711.1427474396841,0.5818777101915037
6D7,209.0,8.667,SHWR,2.0,60.713,5011.57,19.569999999999713,0.8157938364617681,1.631587672923536,14.140970361228288,5011.71445,1.0,17.334,17.334,0.42727019999999993,2722.7403697438212,0.368412327076464,3.1930296387717134,0.7891814288355214,926.3703388334242,89.78133031268064,0.00043707085761723885,0.7930632443334847,0.5,7.5,0.793500315191102,2.0,0.793500315191102,0.4975762483150204,1257.999231590568,145.14817486910903,2.5204778898144884,191.46780671668162,1659.4514808134795,0.7930632443334847
4D7,209.0,0.0,SHWR,1.81,60.713,5012.63,20.63000000000011,0.8157938364617681,1.4765868439958003,0.0,5012.63,4.0,0.0,0.0,0.44006731692125994,0.0,0.3334131560041999,0.0,0.7548713718950105,0.0,89.91508521294733,0.0003315021172238808,0.7215491921599885,0.5,7.5,0.7218806942772124,1.81,0.7218806942772124,0.5005503782072616,0.0,132.83669313581746,2.507339529023247,174.9878372379867,0.0,0.7215491921599885
4D7,209.0,7.20499999999447,SHWR,1.632,60.713,5012.63,20.63000000000011,0.8157938364617681,1.3313755411056054,9.592560773658523,5012.750083333333,4.0,11.758559999990974,11.758559999990975,0.45166678050738585,1952.4374258371902,0.3006244588943946,2.165999226332451,0.7156046968168132,569.8181966807912,90.03350224051222,0.00025351180824972896,0.6536759844018597,0.5,7.5,0.6539294962101094,1.632,0.6539294962101094,0.5031946600164784,871.5770185235982,120.96835787984277,2.4956818884273626,159.15889108036043,1146.7398102331167,0.6536759844018597
4D7,209.0,0.13099999998303247,SHWR,1.632,60.713,5012.750083333333,20.75008333333335,0.8157938364617681,1.3313755411056054,0.17441019586224416,5012.752266666666,4.0,0.21379199997230894,0.21379199997230897,0.45166678050738585,35.49886228337822,0.3006244588943946,0.03938180411006483,0.7156046968168132,10.360330847407704,90.03350224051222,0.00025351180824972896,0.6536759844018597,0.5,7.5,0.6539294962101094,1.632,0.6539294962101094,0.5031946600164784,15.846854880206868,120.96835787984277,2.4956818884273626,159.15889108036043,20.849814728826683,0.6536759844018597
4D9,210.0,11.005,SHWR,1.464,60.7985,5025.86,9.859999999999673,0.8155032609798621,1.193896774074518,13.138833998690071,5026.043416666666,1.0,16.111320000000003,16.11132,0.4621641310481449,2732.0770298674056,0.27010322592548175,2.9724860013099264,0.6714897209646373,732.3602543406106,90.1597066753018,0.00019363218706980323,0.5893650211225062,0.5,7.5,0.589558653309576,1.464,0.589558653309576,0.5055322242436724,1203.4595262460775,109.35570433858041,2.483213488228213,143.6909746124561,1581.3191756100796,0.5893650211225062
4D9,210.0,13.101,SHWR,2.0,60.7985,5034.84,18.840000000000146,0.8155032609798621,1.6310065219597245,21.367816444194347,5035.05835,1.0,26.202,26.202,0.42727019999999993,4107.736964389982,0.3689934780402756,4.834183555805651,0.7890567650069513,1399.577539186927,89.80265491655562,0.0004338734731216265,0.7937344166128347,0.5,7.5,0.7941682900859564,2.0,0.7941682900859564,0.4975476363709309,1899.4035103235667,144.98156708064778,2.5183579160325467,191.20591833536955,2504.9887361116766,0.7937344166128347
4D9,210.0,4.847,SHWR,2.0,60.7985,5035.41,19.40999999999985,0.8155032609798621,1.6310065219597245,7.9054886119387815,5035.490783333334,1.0,9.694,9.694,0.42727019999999993,1519.7466656284437,0.3689934780402756,1.788511388061216,0.7890567650069513,517.8041624638605,89.80265491655562,0.0004338734731216265,0.7937344166128347,0.5,7.5,0.7941682900859564,2.0,0.7941682900859564,0.4975476363709309,702.7256556398999,144.98156708064778,2.5183579160325467,191.20591833536955,926.7750861715363,0.7937344166128347
4D9,210.0,3.668,SHWR,2.0,60.7985,5036.6,20.600000000000364,0.8155032609798621,1.6310065219597245,5.982531922548269,5036.661133333334,1.0,7.336,7.336,0.42727019999999993,1150.0785577728764,0.3689934780402756,1.353468077451731,0.7890567650069513,391.8517986212997,89.80265491655562,0.0004338734731216265,0.7937344166128347,0.5,7.5,0.7941682900859564,2.0,0.7941682900859564,0.4975476363709309,531.792388051816,144.98156708064778,2.5183579160325467,191.20591833536955,701.3433084541355,0.7937344166128347
4D9,210.0,2.62,SHWR,2.0,60.7985,5036.79,20.789999999999964,0.8155032609798621,1.6310065219597245,4.273237087534477,5036.833666666666,1.0,5.24,5.24,0.42727019999999993,821.4846841234831,0.3689934780402756,0.9667629124655222,0.7890567650069513,279.894141872357,89.80265491655562,0.0004338734731216265,0.7937344166128347,0.5,7.5,0.7941682900859564,2.0,0.7941682900859564,0.4975476363709309,379.8517057512972,144.98156708064778,2.5183579160325467,191.20591833536955,500.9595060386682,0.7937344166128347
2D0,210.0,3.979,SHWR,2.0,60.7985,5037.08,21.079999999999927,0.8155032609798621,1.6310065219597245,6.489774950877743,5037.146316666666,1.0,7.957999999999998,7.958,0.42727019999999993,1247.5906710409693,0.3689934780402756,1.4682250491222566,0.7890567650069513,425.07587424049933,89.80265491655562,0.0004338734731216265,0.7937344166128347,0.5,7.5,0.7941682900859564,2.0,0.7941682900859564,0.4975476363709309,576.8816554138975,144.98156708064778,2.5183579160325467,191.20591833536955,760.8083490564354,0.7937344166128347
2D3,211.0,2.705,SHWR,1.746,60.87,5046.21,6.2100000000000355,0.8152595603177536,1.423443192314798,3.850413835211529,5046.2550833333335,1.0,4.72293,4.72293,0.44428736987292866,768.6665385901641,0.3225568076852023,0.8725161647884722,0.7414326469504897,236.97781262842992,89.99745775225799,0.00029718013255564113,0.6983289869883859,0.5,7.5,0.6986261671209415,1.746,0.6986261671209415,0.5014752180889208,347.1555343852641,128.33846003152092,2.499190671880093,168.9180275019091,456.9232643926641,0.6983289869883859
2D3,211.0,4.129,SHWR,2.0,60.87,5047.27,7.2700000000004374,0.8152595603177536,1.6305191206355072,6.7324134491040075,5047.338816666667,1.0,8.258,8.258,0.42727019999999993,1292.5280661411948,0.36948087936449286,1.525586550895991,0.7889522372333864,440.91011603000464,89.82050027684376,0.0004312121870975183,0.7942969566471199,0.5,7.5,0.7947281688342174,2.0,0.7947281688342174,0.4975236423962274,598.0530541296565,144.84210562597642,2.516583755844202,190.9867559006433,788.584315113756,0.7942969566471199
3D2,211.0,9.04,SHWR,1.707,60.87,5048.15,8.149999999999636,0.8152595603177536,1.3916480694624052,12.580498547940142,5048.300666666666,1.0,15.431279999999996,15.43128,0.4468327488097995,2525.8609967226566,0.3153519305375947,2.850781452059856,0.7328963006060848,765.365626679699,90.02343081287495,0.00028021869682359757,0.683440542698685,0.5,7.5,0.6837207613955086,1.707,0.6837207613955086,0.5020571968211512,1136.7445865976995,125.7460825882411,2.4966332695762037,165.46152024630678,1495.772143026613,0.683440542698685
2D1,212.0,5.5760000000000005,SHWR,2.0,60.888999999999996,5072.14,8.140000000000327,0.8151946923915655,1.6303893847831308,9.091051209550741,5072.232933333334,1.0,11.152,11.152000000000001,0.42727019999999993,1744.740492175661,0.369610615216869,2.060948790449262,0.788924418106997,595.3578366197358,89.8252443189293,0.00043050691070689595,0.7944466374717715,0.5,7.5,0.7948771443824784,2.0,0.7948771443824784,0.49751725607604025,807.432821044168,144.80502529486512,2.5161120987492396,190.92849293561684,1064.6172766089996,0.7944466374717715
2D1,212.0,10.378,SHWR,1.916,60.888999999999996,5072.4,8.399999999999636,0.8151946923915655,1.5619130306222395,16.209533431797606,5072.572966666667,1.0,19.884248,19.884248,0.43297262879010195,3152.427367831434,0.3540869693777605,3.6747145682023987,0.7746982023420359,1042.3933567899567,89.88520111802205,0.0003813964942604997,0.7628968119569123,0.5,7.5,0.7632782084511728,1.916,0.7632782084511728,0.498854070691449,1446.923352362141,139.422176947595,2.5102249465341147,183.71835117851836,1906.6290485306636,0.7628968119569123
2D9,212.0,12.237,SHWR,2.0,60.888999999999996,5072.79,8.789999999999964,0.8151946923915655,1.6303893847831308,19.951074901591173,5072.99395,1.0,24.474,24.474,0.42727019999999993,3828.9794481265358,0.369610615216869,4.522925098408826,0.788924418106997,1306.5627415200331,89.8252443189293,0.00043050691070689595,0.7944466374717715,0.5,7.5,0.7948771443824784,2.0,0.7948771443824784,0.49751725607604025,1771.9790945332645,144.80502529486512,2.5161120987492396,190.92849293561684,2336.3919680531435,0.7944466374717715
2D9,212.0,6.66,SHWR,2.0,60.888999999999996,5082.04,18.039999999999964,0.8151946923915655,1.6303893847831308,10.858393302655651,5082.151,1.0,13.32,13.32,0.42727019999999993,2083.926054140944,0.369610615216869,2.461606697344348,0.788924418106997,711.0981334087949,89.8252443189293,0.00043050691070689595,0.7944466374717715,0.5,7.5,0.7948771443824784,2.0,0.7948771443824784,0.49751725607604025,964.4014684638017,144.80502529486512,2.5161120987492396,190.92849293561684,1271.5837629512082,0.7944466374717715
1E1,213.0,16.245,SHWR,2.0,60.8665,5096.79,8.789999999999964,0.8152715047059584,1.6305430094119169,26.48817118789659,5097.06075,1.0,32.49,32.49,0.42727019999999993,5085.682668823949,0.3694569905880832,6.001828812103412,0.7889573598599546,1734.738745724319,89.81962646226498,0.0004313421942271356,0.7942693927883249,0.5,7.5,0.794700734982552,2.0,0.794700734982552,0.4975248183513929,2353.070953412892,144.84893526702933,2.5166706307927487,190.99748745230414,3102.754183662681,0.7942693927883249
1E1,213.0,5.502000000000002,SHWR,1.611,60.8665,5109.79,21.789999999999967,0.8152715047059584,1.313402394081299,7.2263399722353086,5109.8817,1.0,8.863722000000003,8.863722000000003,0.45300501018285294,1471.0115221166957,0.297597605918701,1.6373820277646933,0.7103693151958147,426.11925148373393,90.08504509207269,0.000242103712201569,0.6465996049173744,0.5,7.5,0.646841708629576,1.611,0.646841708629576,0.5034601660649921,656.4182683664933,119.30539228762143,2.4905629592332987,156.88635563912013,863.1887287264392,0.6465996049173744
1E9,214.0,6.2879999999999985,SHWR,2.0,60.8295,5128.02,16.020000000000437,0.8153976795488319,1.6307953590976638,10.254441218006107,5128.124800000001,1.0,12.576,12.575999999999997,0.42727019999999993,1970.1805182218502,0.3692046409023362,2.321558781993889,0.7890114762846125,671.6204204542647,89.81039066579801,0.0004327182270688068,0.793978173089186,0.5,7.5,0.7944108913162548,2.0,0.7944108913162548,0.49753724090083074,911.2639795276122,144.92111633708848,2.517588847109349,191.11091437003728,1201.705429558794,0.793978173089186
6D4,215.0,3.013,SHWR,2.0,60.821000000000005,5141.25,5.25,0.8154266413185921,1.6308532826371842,4.913760940585836,5141.3002166666665,1.0,6.026,6.026,0.42727019999999993,944.2264999802055,0.3691467173628159,1.1122390594141642,0.7890238988802035,321.83461570484224,89.80826936009824,0.0004330347744324614,0.7939113150218247,0.5,7.5,0.7943443497962571,2.0,0.7943443497962571,0.4975400924149701,436.697271521675,144.9376938339446,2.5177997432888946,191.13696651027482,575.895680095458,0.7939113150218247
6D4,215.0,11.005,SHWR,2.0,60.821000000000005,5141.65,5.649999999999636,0.8154266413185921,1.6308532826371842,17.947540375422214,5141.833416666666,1.0,22.01,22.01,0.42727019999999993,3448.792775400651,0.3691467173628159,4.062459624577789,0.7890238988802035,1175.502803130365,89.80826936009824,0.0004330347744324614,0.7939113150218247,0.5,7.5,0.7943443497962571,2.0,0.7943443497962571,0.4975400924149701,1595.0393206425604,144.9376938339446,2.5177997432888946,191.13696651027482,2103.4623164455743,0.7939113150218247
4D1,215.0,15.833,SHWR,2.0,60.821000000000005,5142.41,6.409999999999855,0.8154266413185921,1.6308532826371842,25.821300023994542,5142.673883333333,1.0,31.666,31.666,0.42727019999999993,4961.811541382873,0.3691467173628159,5.844699976005464,0.7890238988802035,1691.2072586972347,89.80826936009824,0.0004330347744324614,0.7939113150218247,0.5,7.5,0.7943443497962571,2.0,0.7943443497962571,0.4975400924149701,2294.7985064728446,144.9376938339446,2.5177997432888946,191.13696651027482,3026.271590757181,0.7939113150218247
4D1,215.0,13.5,SHWR,2.0,60.821000000000005,5142.81,6.8100000000004,0.8154266413185921,1.6308532826371842,22.016519315601982,5143.035000000002,1.0,27.0,27.0,0.42727019999999993,4230.68627604805,0.3691467173628159,4.983480684398015,0.7890238988802035,1442.0070733539233,89.80826936009824,0.0004330347744324614,0.7939113150218247,0.5,7.5,0.7943443497962571,2.0,0.7943443497962571,0.4975400924149701,1956.658866758252,144.9376938339446,2.5177997432888946,191.13696651027482,2580.34904788871,0.7939113150218247
6D4,215.0,9.957,SHWR,2.0,60.821000000000005,5155.47,19.47000000000025,0.8154266413185921,1.6308532826371842,16.238406135218447,5155.63595,1.0,19.914,19.914,0.42727019999999993,3120.3661667118845,0.3691467173628159,3.675593864781558,0.7890238988802035,1063.5603281025935,89.80826936009824,0.0004330347744324614,0.7939113150218247,0.5,7.5,0.7943443497962571,2.0,0.7943443497962571,0.4975400924149701,1443.1446175045864,144.9376938339446,2.5177997432888946,191.13696651027482,1903.1507755428065,0.7939113150218247
6D4,216.0,3.013,SHWR,2.0,60.8615,5165.25,5.25,0.8152885654386435,1.6305771308772867,4.912928895333264,5165.3002166666665,1.0,6.026,6.026,0.42727019999999993,943.360903808966,0.36942286912271305,1.1130711046667343,0.788964676846367,321.75596761364307,89.81837820315621,0.0004315279660944693,0.7942300206616065,0.5,7.5,0.794661548627701,2.0,0.794661548627701,0.49752649803260857,436.45923714783356,144.85869138660257,2.5167947328693514,191.01281764702796,575.5216195704952,0.7942300206616065
6D4,216.0,11.005,SHWR,2.0,60.8615,5165.65,5.649999999999636,0.8152885654386435,1.6305771308772867,17.944501325304547,5165.833416666666,1.0,22.01,22.01,0.42727019999999993,3445.6311803576737,0.36942286912271305,4.065498674695458,0.788964676846367,1175.215540520459,89.81837820315621,0.0004315279660944693,0.7942300206616065,0.5,7.5,0.794661548627701,2.0,0.794661548627701,0.49752649803260857,1594.1698987095615,144.85869138660257,2.5167947328693514,191.01281764702796,2102.0960582055427,0.7942300206616065
6D6,216.0,4.833,SHWR,2.0,60.8615,5166.26,6.260000000000218,0.8152885654386435,1.6305771308772867,7.880579273529928,5166.34055,1.0,9.666,9.666,0.42727019999999993,1513.1972280480363,0.36942286912271305,1.7854207264700723,0.788964676846367,516.1123768591892,89.81837820315621,0.0004315279660944693,0.7942300206616065,0.5,7.5,0.794661548627701,2.0,0.794661548627701,0.49752649803260857,700.1020554714503,144.85869138660257,2.5167947328693514,191.01281764702796,923.1649476880862,0.7942300206616065
6D6,216.0,3.667,SHWR,2.0,60.8615,5167.91,7.9099999999998545,0.8152885654386435,1.6305771308772867,5.979326338927011,5167.971116666667,1.0,7.334,7.334,0.42727019999999993,1148.126264277291,0.36942286912271305,1.3546736610729886,0.788964676846367,391.59612785902067,89.81837820315621,0.0004315279660944693,0.7942300206616065,0.5,7.5,0.794661548627701,2.0,0.794661548627701,0.49752649803260857,531.1968213146716,144.85869138660257,2.5167947328693514,191.01281764702796,700.4440023116515,0.7942300206616065
6D6,216.0,9.833,SHWR,2.0,60.8615,5168.2,8.199999999999818,0.8152885654386435,1.6305771308772867,16.033464927916366,5168.363883333333,1.0,19.666,19.666,0.42727019999999993,3078.681635298229,0.36942286912271305,3.6325350720836376,0.788964676846367,1050.0585561051953,89.81837820315621,0.0004315279660944693,0.7942300206616065,0.5,7.5,0.794661548627701,2.0,0.794661548627701,0.49752649803260857,1424.395512404463,144.85869138660257,2.5167947328693514,191.01281764702796,1878.2290359232259,0.7942300206616065
6D4,216.0,9.957,SHWR,2.0,60.8615,5179.47,19.47000000000025,0.8152885654386435,1.6305771308772867,16.235656492145147,5179.63595,1.0,19.914,19.914,0.42727019999999993,3117.5056485980335,0.36942286912271305,3.678343507854854,0.788964676846367,1063.3004213504962,89.81837820315621,0.0004315279660944693,0.7942300206616065,0.5,7.5,0.794661548627701,2.0,0.794661548627701,0.49752649803260857,1442.357990136402,144.85869138660257,2.5167947328693514,191.01281764702796,1901.9146253114575,0.7942300206616065
6D2,217.0,4.833,SHWR,2.0,60.95050000000001,5191.6,7.600000000000364,0.8149844124367478,1.6299688248734956,7.877639330613603,5191.68055,1.0,9.666,9.666,0.42727019999999993,1510.1460470315474,0.3700311751265045,1.7883606693863965,0.7888342492652811,515.834545845493,89.84060556484619,0.00042822955637422666,0.794931692475679,0.5,7.5,0.7953599220320532,2.0,0.7953599220320532,0.497496554833994,699.2623274269346,144.684942567129,2.5145848371266055,190.73983571467616,921.84562600903,0.794931692475679
4D8,217.0,12.053,SHWR,1.585,60.95050000000001,5192.25,8.25,0.8149844124367478,1.2917502937122451,15.56946629011369,5192.450883333333,1.0,19.104005,19.104005,0.4546520741766412,3175.9463339236736,0.2932497062877548,3.5345387098863092,0.7038264858080623,909.636552564941,90.12243400915817,0.0002308168590706705,0.6371202072515798,0.5,7.5,0.6373510241106505,1.585,0.6373510241106505,0.5038125720580436,1415.1823405516996,117.4132863645316,2.4868556573070295,154.33786302980275,1860.2342630982128,0.6371202072515798
4D8,217.0,11.005,SHWR,1.614,60.95050000000001,5204.8,20.800000000000182,0.8149844124367478,1.3153848416729108,14.475810182610385,5204.983416666667,1.0,17.76207,17.76207,0.4528142617271233,2940.920126527737,0.2986151583270891,3.286259817389616,0.711044508401611,854.4137691423588,90.10396500152365,0.00024138973246567996,0.6482960038009175,0.5,7.5,0.6485373935333831,1.614,0.6485373935333831,0.5033968266535145,1313.7269149096853,119.37545796544164,2.488676853629906,156.94727287966015,1727.20473804066,0.6482960038009175
4D8,217.0,8.516,SHWR,1.575,60.95050000000001,5205.73,21.729999999999567,0.8149844124367478,1.2836004495878777,10.931141428690367,5205.871933333333,1.0,13.4127,13.4127,0.4552826035570312,2232.8873969816864,0.2913995504121223,2.4815585713096335,0.7012892628335117,636.3430060268959,90.12875681913638,0.00022726637046743825,0.6332614692987416,0.5,7.5,0.633488735669209,1.575,0.633488735669209,0.5039549608430179,994.1131754992011,116.73475522536415,2.486232053260096,153.4358387343115,1306.6596026613965,0.6332614692987416
2D9,218.0,12.237,SHWR,2.0,61.0365,5216.79,8.789999999999964,0.814689558683184,1.629379117366368,19.938712259212245,5216.99395,1.0,24.474,24.474,0.42727019999999993,3816.175964446758,0.37062088263363197,4.535287740787754,0.788707844177465,1305.3946799153732,89.86210052341556,0.00042505906424061823,0.7956114240423982,0.5,7.5,0.7960364831066388,2.0,0.7960364831066388,0.49746753035130925,1768.4529272081618,144.51686910257104,2.512447660934751,190.47584473438178,2330.85291201463,0.7956114240423982
4D3,218.0,3.406,SHWR,1.405,61.0365,5220.56,12.5600000000004,0.814689558683184,1.1446388299498735,3.898639854809269,5220.616766666667,1.0,4.78543,4.78543,0.46572770267764124,813.3432592792038,0.2603611700501265,0.8867901451907308,0.6541863374210393,211.71087160141053,90.25381120737218,0.0001724234211435416,0.5677641966501792,0.5,7.5,0.5679366200713227,1.405,0.5679366200713227,0.5062795357123483,357.40096560416924,104.93275560897511,2.4738675942811312,137.74273157682595,469.1517437506692,0.5677641966501792
2D9,218.0,6.66,SHWR,2.0,61.0365,5226.04,18.039999999999964,0.814689558683184,1.629379117366368,10.85166492166001,5226.151,1.0,13.32,13.32,0.42727019999999993,2076.9577448079935,0.37062088263363197,2.468335078339989,0.788707844177465,710.4624146634294,89.86210052341556,0.00042505906424061823,0.7956114240423982,0.5,7.5,0.7960364831066388,2.0,0.7960364831066388,0.49746753035130925,962.4823482231232,144.51686910257104,2.512447660934751,190.47584473438178,1268.5691259309826,0.7956114240423982
4D3,218.0,1.965,SHWR,1.888,61.0365,5228.61,20.609999999999676,0.814689558683184,1.5381338867938517,3.022433087549919,5228.64275,1.0,3.70992,3.70992,0.4348584478415708,588.753210353407,0.3498661132061486,0.687486912450082,0.769454155270763,193.04920457162015,89.94165838416069,0.0003614518123215005,0.7534417197052657,0.5,7.5,0.7538031715175872,1.888,0.7538031715175872,0.49924788581116525,269.8718472003696,137.33936244293616,2.504632603493829,180.86806235884856,355.40574253513745,0.7534417197052657
4D1,219.0,15.833,SHWR,2.0,61.091,5238.41,6.409999999999855,0.8145022166985105,1.629004433397021,25.792027193975034,5238.673883333333,1.0,31.666,31.666,0.42727019999999993,4931.487425486783,0.3709955666029791,5.873972806024969,0.7886275476342083,1688.4414050682801,89.87573091074663,0.0004230583490529849,0.7960430581662086,0.5,7.5,0.7964661165152616,2.0,0.7964661165152616,0.4974490906432498,2286.4477241160384,144.41026489711604,2.5110923848844946,190.30844066581054,3013.1535410617785,0.7960430581662086
4D1,219.0,13.5,SHWR,2.0,61.091,5238.81,6.8100000000004,0.8145022166985105,1.629004433397021,21.991559850859787,5239.035000000002,1.0,27.0,27.0,0.42727019999999993,4204.830432897844,0.3709955666029791,5.008440149140218,0.7886275476342083,1439.6487695586295,89.87573091074663,0.0004230583490529849,0.7960430581662086,0.5,7.5,0.7964661165152616,2.0,0.7964661165152616,0.4974490906432498,1949.5385761110665,144.41026489711604,2.5110923848844946,190.30844066581054,2569.1639489884424,0.7960430581662086
1E8,220.0,8.908999999999997,SHWR,2.0,61.1455,5269.22,13.220000000000255,0.8143144955389058,1.6286289910778116,14.509455681512222,5269.368483333334,1.0,17.817999999999994,17.817999999999994,0.42727019999999993,2771.432430506004,0.3713710089221885,3.308544318487776,0.7885471024303741,949.7456930697102,89.88936796763242,0.00042106420708210024,0.796475372432682,0.5,7.5,0.7968964366397641,2.0,0.7968964366397641,0.4974306149026547,1285.600671980388,144.30358872829592,2.5097364074475053,190.140953055569,1693.9657507720638,0.796475372432682
2D8,222.0,5.47,SHWR,1.443,61.05200000000001,5310.42,6.420000000000073,0.8146363164528805,1.1755202046415063,6.430095519389041,5310.511166666667,1.0,7.893210000000001,7.89321,0.46344039999866665,1334.4897299200368,0.26747979535849337,1.4631144806109586,0.6653580513066611,355.14149062427475,90.23509212641152,0.0001829653267030329,0.5826793329358372,0.5,7.5,0.5828622982625402,1.443,0.5828622982625402,0.5057657360919517,588.2614415774526,107.54322515127105,2.475713396288373,141.19712140368074,772.3482540781337,0.5826793329358372
2D5,222.0,9.833,SHWR,1.411,61.05200000000001,5313.06,9.0600000000004,0.8146363164528805,1.1494518425150144,11.302559967450135,5313.223883333334,1.0,13.874363,13.874363,0.4653684831321041,2355.470711928855,0.26154815748498556,2.5718030325498633,0.6559714382399925,615.4465227463706,90.25411240465284,0.0001738415002157101,0.5701957525521546,0.5,7.5,0.5703695940523703,1.411,0.5703695940523703,0.5061964153001168,1035.6885099103977,105.327825679894,2.47383453591049,138.26084478692567,1359.5188867898403,0.5701957525521546
2D5,222.0,6.5,SHWR,2.0,61.05200000000001,5314.68,10.680000000000293,0.8146363164528805,1.629272632905761,10.590272113887444,5314.788333333334,1.0,13.0,13.0,0.42727019999999993,2026.3461909394491,0.3707273670942389,2.409727886112553,0.7886850226496264,693.3288710156746,89.86597637746529,0.0004244893838869501,0.7957341132626438,0.5,7.5,0.7961586026465307,2.0,0.7961586026465307,0.49746228969125067,939.1626256327696,144.48655778965687,2.5120622867752105,190.4282428955345,1237.7835788209743,0.7957341132626438
2D8,222.0,3.854,SHWR,2.0,61.05200000000001,5315.12,11.11999999999989,0.8146363164528805,1.629272632905761,6.279216727218803,5315.184233333333,1.0,7.707999999999998,7.708,0.42727019999999993,1201.4674184431751,0.3707273670942389,1.4287832727811969,0.7886850226496264,411.090687522217,89.86597637746529,0.0004244893838869501,0.7957341132626438,0.5,7.5,0.7961586026465307,2.0,0.7961586026465307,0.49746228969125067,556.8511937213376,144.48655778965687,2.5120622867752105,190.4282428955345,733.91044811939,0.7957341132626438
2D8,222.0,7.957000000000002,SHWR,1.474,61.05200000000001,5324.58,20.579999999999927,0.8146363164528805,1.200773930451546,9.554558164602954,5324.712616666667,1.0,11.728617999999999,11.728618000000003,0.461553402201241,1974.8607858838209,0.27322606954845413,2.17405983539705,0.6741887897061294,534.712956754448,90.2164197017055,0.00019220031778943714,0.5947486126939596,0.5,7.5,0.5949408130117491,1.474,0.5949408130117491,0.5053432028169795,872.7246390803689,109.68011047887002,2.4775573767384,144.03089996201567,1146.0538709977588,0.5947486126939596
4D7,224.0,3.275,SHWR,2.0,61.0425,5358.5,6.5,0.8146689524162536,1.6293379048325072,5.336081638326461,5358.5545833333335,1.0,6.55,6.55,0.42727019999999993,1021.1874314886941,0.37066209516749293,1.2139183616735394,0.7886990114606657,349.3512762065816,89.86360079010035,0.0004248384796392557,0.7956589101323334,0.5,7.5,0.7960837486119726,2.0,0.7960837486119726,0.49746550205357676,473.25432164577245,144.50513638038854,2.5122984905635106,190.4574190164903,623.7480472790057,0.7956589101323334
2D6,224.0,6.837999999999999,SHWR,2.0,61.0425,5359.31,7.3100000000004,0.8146689524162536,1.6293379048325072,11.141412593244684,5359.423966666667,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2132.176994357157,0.37066209516749293,2.5345874067553162,0.7886990114606657,729.4241302902609,89.86360079010035,0.0004248384796392557,0.7956589101323334,0.5,7.5,0.7960837486119726,2.0,0.7960837486119726,0.49746550205357676,988.1261225690967,144.50513638038854,2.5122984905635106,190.4574190164903,1302.3478312347604,0.7956589101323334
4D7,224.0,0.0,SHWR,1.632,61.0425,5372.63,20.63000000000011,0.8146689524162536,1.3295397303433258,0.0,5372.63,3.0,0.0,0.0,0.45166678050738585,0.0,0.3024602696566742,0.0,0.7153496011715332,0.0,90.11525265593158,0.00024611356444326216,0.655823415618888,0.5,7.5,0.6560695291833313,1.632,0.6560695291833313,0.503114106288138,0.0,120.44198899225144,2.4875412245276762,158.3305036716835,0.0,0.655823415618888
4D7,224.0,7.20499999999447,SHWRSHWR,3.4419999999999997,61.0425,5372.63,20.63000000000011,0.8146689524162536,2.804090534216745,20.20347229901614,5372.750083333333,3.0,24.79960999998097,24.799609999980966,0.32801973310127813,2968.2903424371502,0.6379094657832552,4.596137700964827,0.8717136082555584,1461.9361812960058,88.67093522927034,0.002490012789322149,1.3073005174974968,0.5,7.5,1.309790530286819,3.4419999999999997,1.309790530286819,0.4713260213043145,1623.0010680222147,225.26038418091053,2.627901118850102,300.3908551526489,2164.3161113731744,1.3073005174974968
4D7,224.0,0.13099999998303247,SHWR,1.632,61.0425,5372.750083333333,20.75008333333335,0.8146689524162536,1.3295397303433258,0.17416970465241668,5372.752266666666,3.0,0.21379199997230894,0.21379199997230897,0.45166678050738585,35.234746964608085,0.3024602696566742,0.039622295319892316,0.7153496011715332,10.342357052842479,90.11525265593158,0.00024611356444326216,0.655823415618888,0.5,7.5,0.6560695291833313,1.632,0.6560695291833313,0.503114106288138,15.777900555941335,120.44198899225144,2.4875412245276762,158.3305036716835,20.74129597830406,0.655823415618888
4D6,225.0,7.211,SHWR,1.88,61.0445,5383.29,7.2899999999999645,0.8146620826421773,1.531564715367293,11.044113162513552,5383.410183333333,1.0,13.556679999999998,13.55668,0.43539576815616005,2153.6709260589173,0.3484352846327065,2.512566837486447,0.7679711986020826,704.051378400563,89.94924206495995,0.00035699222589713475,0.7504762949189361,0.5,7.5,0.7508332871448332,1.88,0.7508332871448332,0.4993706491976839,986.5152961095,136.80700265004853,2.5038847267267657,180.1528714487543,1299.0823560169672,0.7504762949189361
4D2,225.0,6.832999999999998,SHWR,1.311,61.0445,5383.93,7.930000000000291,0.8146620826421773,1.0680219903438943,7.297794260019829,5384.043883333334,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1540.3270409411805,0.2429780096561055,1.6602687399801683,0.6248121112237964,378.5032622973358,90.30998557775615,0.00014793692947823178,0.5309838939660105,0.5,7.5,0.5311318308954888,1.311,0.5311318308954888,0.5075065582322045,672.0432229669774,98.35258641401691,2.4683137476239234,129.02879346484892,881.6537457453124,0.5309838939660105
4D6,225.0,6.837999999999999,SHWR,1.84,61.0445,5387.3,11.300000000000182,0.8146620826421773,1.4989782320616063,10.250013150837262,5387.413966666667,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2011.10254641179,0.3410217679383937,2.331906849162736,0.7604047803318542,646.9903949099814,89.97698374247628,0.000336593306800248,0.7353230246360742,0.5,7.5,0.7356596179428745,1.84,0.7356596179428745,0.49999280539192514,917.7228933975879,134.20925612716994,2.501156724009391,176.6815527168132,1208.1484574775686,0.7353230246360742
4D6,225.0,3.606,SHWR,1.5830000000000002,61.0445,5388.82,12.819999999999707,0.8146620826421773,1.2896100768225671,4.650333937022177,5388.8800999999985,1.0,5.708298000000001,5.708298,0.45477831304572464,947.2141571758785,0.2933899231774333,1.0579640629778244,0.7032562664213551,271.4728006118071,90.1470292963728,0.00022814959966255266,0.6369459888225626,0.5,7.5,0.6371741384222251,1.5830000000000002,0.6371741384222251,0.5038191061854826,422.3770306068239,117.13173339068882,2.4844071730843242,153.92793660377689,555.0641393932194,0.6369459888225626
4D6,225.0,8.081,SHWR,1.893,61.0445,5392.48,16.479999999999563,0.8146620826421773,1.5421553224416418,12.462157160650909,5392.614683333333,1.0,15.297332999999998,15.297333,0.43452228272146237,2425.3229141969605,0.35084467755835824,2.835175839349093,0.7703578894184316,796.9192741918816,89.94015595597361,0.0003638493107726015,0.7553917720614233,0.5,7.5,0.7557556213721959,1.893,0.7557556213721959,0.49916700328012026,1112.331302397539,137.64772953811894,2.5047779288269854,181.27692105720777,1464.8987990632959,0.7553917720614233
6D1,226.0,7.832999999999998,SHWR,2.0,61.0715,5406.29,6.2899999999999645,0.8145692908202528,1.6291385816405055,12.761042509990077,5406.42055,1.0,15.666,15.665999999999997,0.42727019999999993,2440.819545354785,0.37086141835949454,2.90495749000992,0.7886562946482566,835.4154478576352,89.87085321741023,0.00042377344543353956,0.7958885422188947,0.5,7.5,0.7963123156643283,2.0,0.7963123156643283,0.4974556924712988,1131.464442107813,144.44841594635687,2.5115773807058206,190.3683471247906,1491.1552630284846,0.7958885422188947
6D1,226.0,7.584,SHWR,1.935,61.0715,5409.95,9.949999999999818,0.8145692908202528,1.5761915777371889,11.95383692555884,5410.0764,1.0,14.67504,14.67504,0.43168851598879127,2310.067846841963,0.35880842226281096,2.721203074441158,0.7777942344950637,771.7926150761436,89.91731400397543,0.0003858812132555567,0.7714484805601299,0.5,7.5,0.7718343617733855,1.935,0.7718343617733855,0.49849564362884735,1064.0419419954246,140.30088897618995,2.507014582188459,184.8142611561531,1401.631356608265,0.7714484805601299
