Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
6D1,226.0,5.7189999999999985,SHWR,1.887,61.0715,5410.14,10.140000000000327,0.8145692908202528,1.5370922517778167,8.790630587917331,5410.235316666667,1.0,10.791752999999998,10.791752999999998,0.43492564962151087,1711.5199418666293,0.3499077482221831,2.001122412082665,0.7692267846883549,561.3102853747931,89.95109210001095,0.0003598177140254899,0.7533262557929024,0.5,7.5,0.7536860735069278,1.887,0.7536860735069278,0.49925273230154255,784.7042117240137,137.2100387697174,2.5036949286056496,180.68001488503523,1033.3090051275162,0.7533262557929024
6D1,226.0,5.222,SHWR,2.0,61.0715,5413.38,13.38000000000011,0.8145692908202528,1.6291385816405055,8.50736167332672,5413.467033333333,1.0,10.444,10.444,0.42727019999999993,1627.2130302365238,0.37086141835949454,1.9366383266732807,0.7886562946482566,556.9436319050903,89.87085321741023,0.00042377344543353956,0.7958885422188947,0.5,7.5,0.7963123156643283,2.0,0.7963123156643283,0.4974556924712988,754.3096280718756,144.44841594635687,2.5115773807058206,190.3683471247906,994.1035086856566,0.7958885422188947
6D1,226.0,13.055,SHWR,2.0,61.0715,5418.0,18.0,0.8145692908202528,1.6291385816405055,21.2684041833168,5418.217583333333,1.0,26.11,26.11,0.42727019999999993,4068.032575591309,0.37086141835949454,4.841595816683201,0.7886562946482566,1392.3590797627255,89.87085321741023,0.00042377344543353956,0.7958885422188947,0.5,7.5,0.7963123156643283,2.0,0.7963123156643283,0.4974556924712988,1885.774070179689,144.44841594635687,2.5115773807058206,190.3683471247906,2485.2587717141414,0.7958885422188947
6D1,226.0,3.73,SHWR,1.662,61.0715,5420.3,20.300000000000182,0.8145692908202528,1.3538141613432602,5.049726821810361,5420.362166666667,1.0,6.19926,6.19926,0.4497431750842484,1016.6685263181008,0.3081858386567399,1.1495331781896396,0.7224410448102849,302.8299806133605,90.10303803463505,0.0002570136068453799,0.6675513270703739,0.5,7.5,0.6678083406772193,1.662,0.6678083406772193,0.5026690494253496,456.58092370520654,122.4077543445594,2.488738008744513,160.93498197353094,600.2874827612704,0.6675513270703739
2D0,226.0,3.979,SHWR,2.0,61.0715,5421.08,21.079999999999927,0.8145692908202528,1.6291385816405055,6.482342416347572,5421.146316666666,1.0,7.957999999999998,7.958,0.42727019999999993,1239.88522545215,0.37086141835949454,1.4756575836524288,0.7886562946482566,424.3735563673601,89.87085321741023,0.00042377344543353956,0.7958885422188947,0.5,7.5,0.7963123156643283,2.0,0.7963123156643283,0.4974556924712988,574.760247050554,144.44841594635687,2.5115773807058206,190.3683471247906,757.4756532095419,0.7958885422188947
1E8,227.0,8.908999999999997,SHWR,2.0,61.08450000000001,5437.22,13.220000000000255,0.8145245801300183,1.6290491602600363,14.513198968756663,5437.368483333334,2.0,17.817999999999994,17.817999999999994,0.42727019999999993,2775.2873913027483,0.37095083973996357,3.3048010312433345,0.7886371320859022,950.0991794134849,89.87410491811931,0.0004232966209845035,0.7959915431798018,0.5,7.5,0.7964148398007863,2.0,0.7964148398007863,0.49745129176490444,1286.664354984216,144.42298293682978,2.511254060133129,190.32841067346737,1695.6358106899204,0.7959915431798018
2E7,228.0,8.827,SHWR,1.293,61.1185,5455.6,7.600000000000364,0.8144075424774737,1.0530289524233736,9.295086563041119,5455.747116666666,1.0,11.413311000000002,11.413310999999998,0.4722925811571615,1963.5086191458945,0.2399710475766265,2.1182244369588816,0.6188857165411082,477.52099460316276,90.33839909077685,0.0001426341318409019,0.5242968632731515,0.5,7.5,0.5244394974049924,1.293,0.5244394974049924,0.5077234842754292,856.1420095762033,96.99127784934898,2.4654893584445174,127.20455896710814,1122.8346420026635,0.5242968632731515
1E1,228.0,16.245,SHWR,2.0,61.1185,5456.79,8.789999999999964,0.8144075424774737,1.6288150849549474,26.460101055093126,5457.06075,1.0,32.49,32.49,0.42727019999999993,5056.643684094806,0.3711849150450526,6.029898944906879,0.7885869746243109,1732.0868723073697,89.88261116026749,0.0004220513098277534,0.7962611132715574,0.5,7.5,0.7966831645813851,2.0,0.7966831645813851,0.49743977253206856,2345.070473009452,144.35644647642056,2.5104082638057177,190.2239390199411,3090.1878893789435,0.7962611132715574
2E7,228.0,8.542,SHWR,1.229,61.1185,5465.01,17.010000000000222,0.8144075424774737,1.0009068697048151,8.549746481018532,5465.152366666667,1.0,10.498118,10.498118,0.4759163000795755,1819.9190309534376,0.2280931302951848,1.9483715189814683,0.5971036818778971,423.77131740499016,90.3736138240584,0.00012827879362170558,0.4990582017269972,0.5,7.5,0.5,1.229,0.4991864805206189,0.5085246264990756,789.8496104615001,92.46658984564506,2.462005779319651,121.22527535366298,1035.5063020709892,0.4990582017269972
1E1,228.0,5.502000000000002,SHWR,1.611,61.1185,5469.79,21.789999999999967,0.8144075424774737,1.3120105509312099,7.218682051223519,5469.8817,1.0,8.863722000000003,8.863722000000003,0.45300501018285294,1462.6121224866324,0.2989894490687898,1.645039948776482,0.7101830356715504,425.55606051012865,90.14761047605296,0.00023665193773925175,0.6482274062410326,0.5,7.5,0.6484640581787718,1.611,0.6484640581787718,0.5033995683201717,654.2283678982117,118.90737330029289,2.4843319836793043,156.2601404305562,859.7432926489204,0.6482274062410326
5D3,229.0,6.832999999999998,SHWR,1.218,61.163000000000004,5478.77,6.7700000000004374,0.8142541374890875,0.9917615394617084,6.7767065991418525,5478.883883333334,1.0,8.322593999999999,8.322593999999999,0.4765291788600826,1443.1703749734406,0.2262384605382915,1.5458874008581456,0.5932326047024947,333.712341026008,90.3905544783782,0.00012540938603411433,0.49493191503639056,0.5,7.5,0.5,1.218,0.49505732442242467,0.5086529827962358,626.120472476327,91.63185606268507,2.460321138407599,120.10927382668983,820.7066680577714,0.49493191503639056
6D7,230.0,3.667,SHWR,2.0,61.2075,5502.21,6.2100000000000355,0.8141004786912673,1.628200957382535,5.970612910721754,5502.271116666668,2.0,7.334,7.334,0.42727019999999993,1139.1261467508698,0.37179904261746527,1.3633870892782451,0.7884554055083016,390.7730665218707,89.904889805452,0.0004188036183383481,0.7969680087057386,0.5,7.5,0.7973868123240769,2.0,0.7973868123240769,0.4974095526845946,528.7159244857685,144.1821446647855,2.5081929737096686,189.95031492701256,696.547804837355,0.7969680087057386
6D7,230.0,5.0,SHWR,1.446,61.2075,5505.89,9.890000000000327,0.8141004786912673,1.1771892921875726,5.885946460937863,5505.973333333332,2.0,7.229999999999999,7.2299999999999995,0.4632586008305895,1217.5592356923135,0.2688107078124274,1.3440535390621369,0.6661535144073548,325.4761746740307,90.2718547477182,0.0001812163291315949,0.584758778002798,0.5,7.5,0.5849399943319296,1.446,0.5849399943319296,0.5056934816322078,537.6467036123867,107.52934072247733,2.472048439176231,141.12390153324736,705.6195076662368,0.584758778002798
6D7,230.0,8.667,SHWR,2.0,61.2075,5515.57,19.569999999999713,0.8141004786912673,1.628200957382535,14.111617697634427,5515.71445,2.0,17.334,17.334,0.42727019999999993,2692.3387820806624,0.37179904261746527,3.2223823023655713,0.7884554055083016,923.5969914221579,89.904889805452,0.0004188036183383481,0.7969680087057386,0.5,7.5,0.7973868123240769,2.0,0.7973868123240769,0.4974095526845946,1249.626647809696,144.1821446647855,2.5081929737096686,189.95031492701256,1646.2993794724177,0.7969680087057386
2D6,231.0,6.837999999999999,SHWR,2.0,61.2415,5527.31,7.3100000000004,0.8139829050289722,1.6279658100579444,11.132030209176223,5527.423966666667,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2122.524415801118,0.37203418994205567,2.5439697908237764,0.7884050379735997,728.5382182243292,89.9134054560509,0.00041756753879584885,0.7972385396894776,0.5,7.5,0.7976561072282734,2.0,0.7976561072282734,0.4973979825249955,985.4618341783989,144.11550660696096,2.5073461882585946,189.84572537620392,1298.1650701224821,0.7972385396894776
2D5,231.0,9.833,SHWR,1.411,61.2415,5529.06,9.0600000000004,0.8139829050289722,1.1485298789958798,11.293494300166484,5529.223883333334,1.0,13.874363,13.874363,0.4653684831321041,2345.31412460041,0.26247012100412026,2.5808686998335144,0.655896828351222,614.8829349536976,90.30108635879682,0.00017080701084049021,0.5712801868524874,0.5,7.5,0.5714509938633279,1.411,0.5714509938633279,0.5061593910036518,1033.1023015862754,105.0648125278425,2.4691531122570143,137.84689649347808,1355.44853322037,0.5712801868524874
2D5,231.0,6.5,SHWR,2.0,61.2415,5530.68,10.680000000000293,0.8139829050289722,1.6279658100579444,10.581777765376641,5530.788333333334,1.0,13.0,13.0,0.42727019999999993,2017.6087602672226,0.37203418994205567,2.4182222346233617,0.7884050379735997,692.526823407157,89.9134054560509,0.00041756753879584885,0.7972385396894776,0.5,7.5,0.7976561072282734,2.0,0.7976561072282734,0.4973979825249955,936.7507929452463,144.11550660696096,2.5073461882585946,189.84572537620392,1233.9972149453254,0.7972385396894776
4D1,232.0,15.833,SHWR,2.0,61.208999999999996,5550.41,6.409999999999855,0.8140952947519101,1.6281905895038202,25.779141603613983,5550.673883333333,1.0,31.666,31.666,0.42727019999999993,4918.234663724788,0.3718094104961796,5.886858396386012,0.788453184639102,1687.2247442898913,89.90526544099984,0.0004187490317166809,0.7969799382806005,0.5,7.5,0.7973986873123172,2.0,0.7973986873123172,0.49740904253409524,2282.7893582099014,144.17920534389575,2.5081556213004648,189.94570137054524,3007.4102897998428,0.7969799382806005
4D1,232.0,13.5,SHWR,2.0,61.208999999999996,5550.81,6.8100000000004,0.8140952947519101,1.6281905895038202,21.98057295830157,5551.035000000002,1.0,27.0,27.0,0.42727019999999993,4193.530471817384,0.3718094104961796,5.019427041698425,0.788453184639102,1438.6113843184194,89.90526544099984,0.0004187490317166809,0.7969799382806005,0.5,7.5,0.7973986873123172,2.0,0.7973986873123172,0.49740904253409524,1946.4192721425925,144.17920534389575,2.5081556213004648,189.94570137054524,2564.2669685023607,0.7969799382806005
4D1,233.0,15.833,SHWR,2.0,61.1735,5574.41,6.409999999999855,0.8142179038206088,1.6284358076412175,25.7830241423834,5574.673883333333,1.0,31.666,31.666,0.42727019999999993,4922.221723407422,0.37156419235878235,5.882975857616601,0.7885057148430384,1687.5912806600827,89.89637675863804,0.00042004224574243576,0.7966977438956708,0.5,7.5,0.7971177861414133,2.0,0.7971177861414133,0.4974211087335868,2283.8905314483713,144.24875459157275,2.5090394854709572,190.05487184147574,3009.1387858660855,0.7966977438956708
4D1,233.0,13.5,SHWR,2.0,61.1735,5574.81,6.8100000000004,0.8142179038206088,1.6284358076412175,21.983883403156444,5575.035000000002,1.0,27.0,27.0,0.42727019999999993,4196.930036379726,0.37156419235878235,5.0161165968435615,0.7885057148430384,1438.9239113819942,89.89637675863804,0.00042004224574243576,0.7966977438956708,0.5,7.5,0.7971177861414133,2.0,0.7971177861414133,0.4974211087335868,1947.358186986232,144.24875459157275,2.5090394854709572,190.05487184147574,2565.7407698599227,0.7966977438956708
1E9,234.0,6.2879999999999985,SHWR,2.0,61.1345,5608.02,16.020000000000437,0.8143524148109643,1.6287048296219286,10.241295968662687,5608.124800000001,1.0,12.576,12.575999999999997,0.42727019999999993,1956.5763014242666,0.3712951703780713,2.3347040313373117,0.7885633510712524,670.3785018601042,89.88661499644228,0.0004214661655906893,0.7963880614726637,0.5,7.5,0.7968095276382544,2.0,0.7968095276382544,0.4974343468586242,907.5163891556663,144.32512550185535,2.510010147504141,190.17476463060845,1195.8189199972655,0.7963880614726637
1E5,234.0,7.119,SHWR,2.0,61.1345,5610.01,18.01000000000022,0.8143524148109643,1.6287048296219286,11.59474968207851,5610.1286500000015,1.0,14.238,14.238,0.42727019999999993,2215.150554999898,0.3712951703780713,2.6432503179214897,0.7885633510712524,758.9733706650895,89.88661499644228,0.0004214661655906893,0.7963880614726637,0.5,7.5,0.7968095276382544,2.0,0.7968095276382544,0.4974343468586242,1027.4505684477083,144.32512550185535,2.510010147504141,190.17476463060845,1353.8541494053015,0.7963880614726637
2E8,235.0,9.171,SHWR,2.0,61.165000000000006,5625.94,9.9399999999996,0.8142472369276493,1.6284944738552989,14.934922819726946,5626.09285,1.0,18.342,18.342,0.42727019999999993,2851.667435295307,0.37150552614470145,3.4070771802730566,0.7885182830947245,977.55977438014,89.89424890350034,0.00042035230105264,0.7966302192324561,0.5,7.5,0.7970505715335088,2.0,0.7970505715335088,0.49742399554403854,1323.0580079968652,144.26540268202652,2.509251070671766,190.08100597486234,1743.2329057954623,0.7966302192324561
1E9,235.0,6.2879999999999985,SHWR,2.0,61.165000000000006,5632.02,16.020000000000437,0.8142472369276493,1.6284944738552989,10.239973251602116,5632.124800000001,1.0,12.576,12.575999999999997,0.42727019999999993,1955.2158797445081,0.37150552614470145,2.3360267483978823,0.7885182830947245,670.25361043532,89.89424890350034,0.00042035230105264,0.7966302192324561,0.5,7.5,0.7970505715335088,2.0,0.7970505715335088,0.49742399554403854,907.1408520645825,144.26540268202652,2.509251070671766,190.08100597486234,1195.229365569934,0.7966302192324561
2E8,235.0,4.585,SHWR,2.0,61.165000000000006,5634.28,18.27999999999975,0.8142472369276493,1.6284944738552989,7.466647162626544,5634.3564166666665,1.0,9.17,9.17,0.42727019999999993,1425.6782456470376,0.37150552614470145,1.703352837373456,0.7885182830947245,488.72659094242084,89.89424890350034,0.00042035230105264,0.7966302192324561,0.5,7.5,0.7970505715335088,2.0,0.7970505715335088,0.49742399554403854,661.4568712970915,144.26540268202652,2.509251070671766,190.08100597486234,871.5214123947438,0.7966302192324561
2E8,235.0,6.157,SHWR,2.0,61.165000000000006,5637.28,21.27999999999975,0.8142472369276493,1.6284944738552989,10.026640475527074,5637.382616666668,1.0,12.314,12.314,0.42727019999999993,1914.482215583165,0.37150552614470145,2.287359524472927,0.7885182830947245,656.2899935512509,89.89424890350034,0.00042035230105264,0.7966302192324561,0.5,7.5,0.7970505715335088,2.0,0.7970505715335088,0.49742399554403854,888.2420843132372,144.26540268202652,2.509251070671766,190.08100597486234,1170.3287537872275,0.7966302192324561
4D6,236.0,7.211,SHWR,1.88,61.203,5647.29,7.2899999999999645,0.8141160287748387,1.5305381340966966,11.03671048497128,5647.4101833333325,1.0,13.556679999999998,13.55668,0.43539576815616005,2145.9049618046065,0.34946186590330314,2.5199695150287194,0.7677737128849124,703.3985377486392,89.9888168341238,0.00035205367545387833,0.7516637607792028,0.5,7.5,0.7520158144546567,1.88,0.7520158144546567,0.4993218068714684,984.4098217814806,136.5150217419887,2.4999474264558246,179.69421817880738,1295.77500728738,0.7516637607792028
4D6,236.0,6.837999999999999,SHWR,1.84,61.203,5651.3,11.300000000000182,0.8141160287748387,1.4979734929457031,10.243142744762716,5651.413966666668,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2003.8506722753048,0.34202650705429677,2.338777255237281,0.7602193923605356,646.3990968436643,90.01653055797615,0.00033191567213308737,0.7364869816299408,0.5,7.5,0.7368188973020738,1.84,0.7368188973020738,0.4999455722883481,915.7681063704496,133.92338496204295,2.49722151092666,176.23241969415196,1205.077285868611,0.7364869816299408
5D4,236.0,7.335,SHWR,2.0,61.203,5651.63,11.63000000000011,0.8141160287748387,1.6282320575496774,11.943082142126885,5651.752250000001,1.0,14.67,14.67,0.42727019999999993,2278.7970750528884,0.3717679424503225,2.7269178578731155,0.7884620674362638,781.6742327049323,89.90376292921513,0.00041896740795999143,0.796932223089432,0.5,7.5,0.797351190497392,2.0,0.797351190497392,0.49741108297131476,1057.6407084627779,144.19096229894723,2.5083050277411503,189.96415521529286,1393.3870785041731,0.796932223089432
4D6,236.0,3.606,SHWR,1.5830000000000002,61.203,5652.82,12.819999999999707,0.8141160287748387,1.2887456735505698,4.6472168988233555,5652.8800999999985,1.0,5.708298000000001,5.708298,0.45477831304572464,943.7985790590927,0.29425432644943034,1.0610811011766457,0.7031465848310513,271.24852590969607,90.18640975490267,0.00022488274403420494,0.6379568552409579,0.5,7.5,0.6381817379849921,1.5830000000000002,0.6381817379849921,0.5037818689752742,421.4883387581656,116.88528529067266,2.480484642193298,153.5403129235294,553.666368402247,0.6379568552409579
4D6,236.0,8.081,SHWR,1.893,61.203,5656.48,16.479999999999563,0.8141160287748387,1.5411216424707697,12.45380399280629,5656.614683333332,1.0,15.297332999999998,15.297333,0.43452228272146237,2416.577394707927,0.35187835752923025,2.84352900719371,0.770156461524491,796.1768797076348,89.97973993157268,0.0003588233166913479,0.7565868599378579,0.5,7.5,0.7569456832545493,1.893,0.7569456832545493,0.499117635221491,1109.9557718214514,137.3537646109951,2.5008399438396864,180.81517696311096,1461.1674450388996,0.7565868599378579
5D4,236.0,5.968,SHWR,1.259,61.203,5659.03,19.02999999999975,0.8141160287748387,1.024972080227522,6.1170333747978525,5659.129466666666,1.0,7.513712000000001,7.513711999999999,0.47422981682855403,1295.4371175695283,0.23402791977247805,1.3966786252021488,0.607452459049012,308.44782825088816,90.37815352231993,0.00013377084271026796,0.5113345179620445,0.5,7.5,0.5114682888047548,1.259,0.5114682888047548,0.5081384443581264,563.9005473963554,94.487357137459,2.4615406811283345,123.86837344132881,739.2464526978504,0.5113345179620445
2D6,237.0,6.837999999999999,SHWR,2.0,61.18850000000001,5671.31,7.3100000000004,0.8141661169080958,1.6283322338161916,11.134535814835116,5671.423966666667,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2125.095203054736,0.37166776618380837,2.541464185164881,0.788483526716182,728.7747432457493,89.90013219376776,0.00041949547820729904,0.796816945587022,0.5,7.5,0.7972364410652293,2.0,0.7972364410652293,0.4974160122144588,986.1720611173629,144.21937132456318,2.5086660581241063,190.00874781176014,1299.2798175368157,0.796816945587022
4D2,237.0,6.832999999999998,SHWR,1.311,61.18850000000001,5671.93,7.930000000000291,0.8141661169080958,1.0673717792665136,7.293351367728088,5672.043883333334,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1535.2808671086555,0.24362822073348636,1.664711632271912,0.6247787709936096,378.25264496984937,90.34562306984782,0.00014594888935370864,0.5317514223596758,0.5,7.5,0.5318973712490295,1.311,0.5318973712490295,0.5074816215877107,670.7740895624901,98.16685051404804,2.4647611942909973,128.7363187409984,879.6552659572419,0.5317514223596758
5D1,238.0,3.6000000000240107,SHWR,2.0,61.223,5694.94,6.9399999999996,0.8140468973724827,1.6280937947449654,5.861137661120968,5695.0,4.0,7.200000000048021,7.200000000048021,0.42727019999999993,1117.9172795991506,0.37190620525503465,1.3388623389270544,0.7884324510624655,383.59680845048996,89.90877161720304,0.0004182397956670192,0.7970913059685989,0.5,7.5,0.7975095457642659,2.0,0.7975095457642659,0.4974042798046415,518.9463685523822,144.15176904136695,2.507806973123273,189.90263844643727,683.6494984117338,0.7970913059685989
5D1,238.0,0.2329999999710708,SHWR,1.851,61.223,5695.0,7.0,0.8140468973724827,1.5068008070364656,0.3510845879959059,5695.003883333333,4.0,0.431282999946452,0.43128299994645203,0.4373377992524811,68.54155035317676,0.3441991929635346,0.08019841195054614,0.7623067536397444,22.216216794136404,90.01393699117315,0.00033675521902010175,0.7408129881630794,0.5,7.5,0.7411497433820995,1.851,0.7411497433820995,0.4997686782304166,31.362125366743626,134.60139644050446,2.497471012474894,177.1292704547658,41.27112001083622,0.7408129881630794
5D1,238.0,23.434000000015654,SHWR,1.851,61.223,5695.003883333333,7.003883333332852,0.8140468973724827,1.5068008070364656,35.310370112116125,5695.39445,4.0,43.376334000028976,43.376334000028976,0.4373377992524811,6893.573781874862,0.3441991929635346,8.065963887912858,0.7623067536397444,2234.3983880634323,90.01393699117315,0.00033675521902010175,0.7408129881630794,0.5,7.5,0.7411497433820995,1.851,0.7411497433820995,0.4997686782304166,3154.249124188889,134.60139644050446,2.497471012474894,177.1292704547658,4150.847323839755,0.7408129881630794
4D3,238.0,3.406,SHWR,1.405,61.223,5700.56,12.5600000000004,0.8140468973724827,1.1437358908083382,3.8955644440932,5700.616766666668,1.0,4.78543,4.78543,0.46572770267764124,809.8929307599647,0.2612641091916619,0.8898655559068004,0.6541148140581992,211.5207367125627,90.30003071054622,0.000169460149979761,0.5688266181771722,0.5,7.5,0.5689960783271519,1.405,0.5689960783271519,0.5062433706065033,356.52323167271277,104.67505333902312,2.4692613069156804,137.33710882512625,467.77019265838004,0.5688266181771722
5D1,238.0,0.6000000000130967,SHWR,1.643,61.223,5703.53,15.529999999999745,0.8140468973724827,1.3374790523829891,0.80248743144731,5703.54,3.0,0.985800000021518,0.9858000000215179,0.4509630538528203,161.5490265057005,0.305520947617011,0.1833125685742079,0.7178391386326348,47.81827938079464,90.15304624266945,0.00024625270076361616,0.6612480612498699,0.5,7.5,0.6614943139506335,1.643,0.6614943139506335,0.5029091048135775,72.533967404884,120.88994567216788,2.4837704048996785,158.85607049893565,95.31364230144189,0.6612480612498699
5D1,238.0,12.499999999981812,SHWRSHWR,3.048,61.223,5703.54,15.539999999999964,0.8140468973724827,2.4812149431913277,31.015186789846453,5703.748333333332,3.0,38.099999999944565,38.099999999944565,0.3543004171805737,4905.363644751896,0.5667850568086729,7.084813210098103,0.8710959790223892,2242.6886355939055,89.06765734422868,0.0016062568038222036,1.1753662368492799,0.5,7.5,1.176972493653102,3.048,1.176972493653102,0.4787883604743905,2559.73188961763,204.77855116970835,2.589695185262639,272.04250385908745,3400.531298233645,1.1753662368492799
5D1,238.0,0.5670000000282016,SHWR,1.643,61.223,5703.748333333332,15.748333333332994,0.8140468973724827,1.3374790523829891,0.7583506227388739,5703.7577833333335,3.0,0.9315810000463352,0.9315810000463353,0.4509630538528203,152.66383005214786,0.305520947617011,0.1732303773074614,0.7178391386326348,45.18827401611216,90.15304624266945,0.00024625270076361616,0.6612480612498699,0.5,7.5,0.6614943139506335,1.643,0.6614943139506335,0.5029091048135775,68.54459919952848,120.88994567216788,2.4837704048996785,158.85607049893565,90.0713919773765,0.6612480612498699
4D3,238.0,1.965,SHWR,1.888,61.223,5708.61,20.609999999999676,0.8140468973724827,1.5369205422392471,3.020048865500121,5708.64275,1.0,3.70992,3.70992,0.4348584478415708,586.2556277284815,0.3510794577607527,0.6898711344998791,0.7692188803065148,192.8379374260483,89.98823344415109,0.0003555798659122811,0.7548447230963373,0.5,7.5,0.7552003029622496,1.888,0.7552003029622496,0.49919002218330844,269.1938755395285,136.99433869696108,2.4999989970798198,180.32611684331656,354.34081959711705,0.7548447230963373
2D4,239.0,4.476,SHWR,2.0,61.2365,5720.47,8.470000000000255,0.8140002045997751,1.6280004091995501,7.2869298315771855,5720.5446,1.0,8.952,8.952,0.42727019999999993,1389.5151852036722,0.37199959080045014,1.6650701684228149,0.7884124486179688,476.89924267248546,89.91215299110138,0.0004177491555250601,0.7971987390112045,0.5,7.5,0.7976164881667296,2.0,0.7976164881667296,0.497399684905007,645.1048789975036,144.12530808702047,2.507470732703723,189.86110824071824,849.8183204854548,0.7971987390112045
4D4,240.0,9.04,SHWR,2.0,61.25700000000001,5743.6,7.600000000000364,0.8139292559030943,1.6278585118061886,14.715840946727946,5743.750666666668,1.0,18.08,18.08,0.42727019999999993,2805.034240919651,0.3721414881938114,3.3641590532720547,0.7883820569621143,963.0534445566315,89.91728845560272,0.00041700487664597663,0.7973619584389549,0.5,7.5,0.7977789633156008,2.0,0.7977789633156008,0.4973927032037971,1302.5294680498116,144.08511814710306,2.5069600628323427,189.79803400539046,1715.7742274087295,0.7973619584389549
4D8,240.0,12.053,SHWR,1.585,61.25700000000001,5744.25,8.25,0.8139292559030943,1.2900778706064044,15.549308574418992,5744.450883333333,1.0,19.104005,19.104005,0.4546520741766412,3153.84784128817,0.2949221293935955,3.5546964255810067,0.7036134323838263,908.1838532076392,90.19857499287193,0.00022447320033014417,0.6390761819308616,0.5,7.5,0.6393006551311917,1.585,0.6393006551311917,0.5037404705561231,1409.432515753823,116.93624124730962,2.4792716654963227,153.58750426831878,1851.1901889460464,0.6390761819308616
4D4,240.0,5.632999999999999,SHWR,2.0,61.25700000000001,5755.46,19.460000000000036,0.8139292559030943,1.6278585118061886,9.16972699700426,5755.553883333332,1.0,11.265999999999998,11.265999999999998,0.42727019999999993,1747.8714468031408,0.3721414881938114,2.0962730029957393,0.7883820569621143,600.097351016317,89.91728845560272,0.00041700487664597663,0.7973619584389549,0.5,7.5,0.7977789633156008,2.0,0.7977789633156008,0.4973927032037971,811.6314705226314,144.08511814710306,2.5069600628323427,189.79803400539046,1069.1323255523644,0.7973619584389549
4D8,240.0,11.005,SHWR,1.614,61.25700000000001,5756.8,20.800000000000182,0.8139292559030943,1.3136818190275945,14.457068418398675,5756.983416666668,1.0,17.76207,17.76207,0.4528142617271233,2920.456965339057,0.3003181809724058,3.305001581601326,0.710815406870857,853.0326243183077,90.18014012109539,0.000234777935402386,0.6502857018027741,0.5,7.5,0.6505204797381765,1.614,0.6505204797381765,0.5033226078411593,1308.3821049796627,118.8897869131906,2.4810902197108504,156.18344119665213,1718.7987703691567,0.6502857018027741
4D8,240.0,8.516,SHWR,1.575,61.25700000000001,5757.73,21.729999999999567,0.8139292559030943,1.2819385780473735,10.916988930651431,5757.871933333333,1.0,13.4127,13.4127,0.4552826035570312,2217.3507850524957,0.29306142195262647,2.495711069348567,0.7010817074522514,635.3310458078512,90.20488615865027,0.00022101298237553468,0.6352057950116934,0.5,7.5,0.6354268079940689,1.575,0.6354268079940689,0.5038835853414567,990.076001810842,116.26068598060614,2.478648965050749,152.6901288545705,1300.3091373255224,0.6352057950116934
2E9,241.0,8.984,SHWR,1.561,61.23950000000001,5776.29,16.289999999999964,0.8139898252434408,1.270638117205011,11.415412844969818,5776.439733333334,1.0,14.024024,14.024023999999999,0.4561625256419957,2323.8232826235003,0.2903618827949889,2.60861115503018,0.6975067447444031,660.949999168163,90.20933073108456,0.00021659393514206204,0.6296723912804197,0.5,7.5,0.6298889852155618,1.561,0.6298889852155618,0.5040871348851573,1036.2158206461927,115.3401403212592,2.478214473723162,151.47415688839723,1360.8438254853606,0.6296723912804197
2E9,241.0,7.59,SHWR,2.0,61.23950000000001,5777.61,17.609999999999673,0.8139898252434408,1.6279796504868815,12.35636554719543,5777.7365,1.0,15.18,15.18,0.42727019999999993,2356.053908775118,0.3720203495131184,2.8236344528045687,0.788408002382628,808.6681600961774,89.91290446330817,0.00041764017888312743,0.7972226187263663,0.5,7.5,0.7976402589052495,2.0,0.7976402589052495,0.49739866351368095,1093.866452995061,144.11942727207656,2.507396006747419,189.85187860679275,1440.9757586255569,0.7972226187263663
3E6,241.0,10.088,SHWR,2.0,61.23950000000001,5778.18,18.180000000000287,0.8139898252434408,1.6279796504868815,16.423058714111658,5778.348133333334,1.0,20.176,20.176,0.42727019999999993,3131.4719145880617,0.3720203495131184,3.752941285888338,0.788408002382628,1074.8148088340236,89.91290446330817,0.00041764017888312743,0.7972226187263663,0.5,7.5,0.7976402589052495,2.0,0.7976402589052495,0.49739866351368095,1453.8767823207083,144.11942727207656,2.507396006747419,189.85187860679275,1915.225751385325,0.7972226187263663
3E6,241.0,7.86,SHWR,1.711,61.23950000000001,5779.44,19.439999999999603,0.8139898252434408,1.3927365909915272,10.946909605193405,5779.571,1.0,13.44846,13.44846,0.44657264435890737,2181.6019814870824,0.3182634090084728,2.501550394806596,0.7334463741769616,666.4820696586165,90.11271737839995,0.0002727511459797993,0.6874997266736534,0.5,7.5,0.6877724778196332,1.711,0.6877724778196332,0.5018998412712399,985.5876322937992,125.39282853610676,2.487741302798548,164.84225454489533,1295.6601207228773,0.6874997266736534
1E1,242.0,16.245,SHWR,2.0,61.2285,5792.79,8.789999999999964,0.8140278772212045,1.6280557544424092,26.44776573091693,5793.06075,1.0,32.49,32.49,0.42727019999999993,5043.967936792403,0.37194424555759087,6.042234269083064,0.7884243030272491,1730.922265518236,89.91014916439468,0.00041803985678734445,0.797135069915113,0.5,7.5,0.7975531097719003,2.0,0.7975531097719003,0.4974024080773468,2341.5703693650157,144.1409891883666,2.507669991496866,189.8857193545415,3084.6935109145265,0.797135069915113
1E1,242.0,5.502000000000002,SHWR,1.611,61.2285,5805.79,21.789999999999967,0.8140278772212045,1.3113989102033603,7.215316803938889,5805.8817,1.0,8.863722000000003,8.863722000000003,0.45300501018285294,1458.9457178862078,0.29960108979663946,1.6484051960611108,0.710101215883854,425.30866708684124,90.17496466962606,0.0002342997509701128,0.6489416746283171,0.5,7.5,0.6491759743792872,1.611,0.6491759743792872,0.5033729441219419,653.270271773343,118.73323732703432,2.4816075510809923,155.98632996985057,858.2367874941181,0.6489416746283171
6D2,243.0,4.833,SHWR,2.0,61.22500000000001,5815.6,7.600000000000364,0.8140399814039981,1.6280799628079965,7.868510460251048,5815.68055,1.0,9.666,9.666,0.42727019999999993,1500.7353819863108,0.3719200371920038,1.7974895397489543,0.7884294883169403,514.9724050385967,89.90927253556734,0.0004181670829109807,0.7971072193243892,0.5,7.5,0.7975253864073002,2.0,0.7975253864073002,0.49740359921929767,696.666555087187,144.1478491800511,2.5077571624517416,189.89648614825418,917.7697175545125,0.7971072193243892
2D7,243.0,5.502000000000002,SHWR,1.233,61.22500000000001,5816.91,8.909999999999853,0.8140399814039981,1.0037112970711295,5.522419556485355,5817.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1172.6404582619857,0.22928870292887035,1.261546443514645,0.5984887767209175,274.3556960306423,90.39778938783422,0.0001278387633955047,0.5011744755124902,0.5,7.5,0.5013023142758857,1.233,0.5013023142758857,0.5084585661023621,509.6013748252311,92.62111501730843,2.459593672095903,121.39652033065308,667.9236548592534,0.5011744755124902
2D7,243.0,8.123,SHWR,1.237,61.22500000000001,5822.3,14.300000000000182,0.8140399814039981,1.0069674569967455,8.179596653184563,5822.4353833333325,1.0,10.048150999999999,10.048151,0.475468703746284,1736.0523458949517,0.23003254300325435,1.868554346815435,0.5998804667501728,407.31010204159276,90.39561846094514,0.00012869490473976786,0.5027559819117964,0.5,7.5,0.5028846768165361,1.237,0.5028846768165361,0.5084090339551925,754.6626248679455,92.90442261085136,2.4598084949231533,121.77064650149784,989.1429615316669,0.5027559819117964
2D7,243.0,3.668,SHWR,1.881,61.22500000000001,5824.93,16.930000000000287,0.8140399814039981,1.5312092050209205,5.616475364016737,5824.991133333334,1.0,6.899508,6.899508,0.4353286399910722,1091.4154305849063,0.34979079497907956,1.2830326359832638,0.7679307138797993,358.0259191103996,89.99361738766045,0.00035188785426187863,0.7522079579282327,0.5,7.5,0.7525598457824946,1.881,0.7525598457824946,0.4992993193481018,500.8250811227599,136.53900793968373,2.499468993119317,179.7167700189808,659.2011124296216,0.7522079579282327
4D5,244.0,5.595,SHWR,2.0,61.2175,5838.9,6.899999999999636,0.8140659136336169,1.6281318272672338,9.109397573560173,5838.99325,1.0,11.19,11.19,0.42727019999999993,1737.6480570618144,0.37186817273276623,2.080602426439827,0.7884405975735179,596.1934599615239,89.90739413817485,0.0004184398011835011,0.7970475489923975,0.5,7.5,0.797465988793581,2.0,0.797465988793581,0.4974061511623882,806.5894569429383,144.16254815780846,2.5079439475853147,189.9195566838834,1062.5999196463276,0.7970475489923975
4D5,244.0,6.341,SHWR,1.38,61.2175,5839.18,7.180000000000291,0.8140659136336169,1.1234109608143912,7.123548902524055,5839.2856833333335,1.0,8.750580000000001,8.75058,0.46721646369216,1485.8812625899568,0.2565890391856087,1.627031097475945,0.6465544294786356,382.3226904050793,90.31329088581487,0.00016285146219841007,0.5590052499978798,0.5,7.5,0.5591681014600782,1.38,0.5591681014600782,0.5065770511935963,652.7919375046324,102.9477901757818,2.4679519385969924,135.05203339976174,856.3649437878893,0.5590052499978798
2D4,244.0,4.476,SHWR,2.0,61.2175,5840.47,8.470000000000255,0.8140659136336169,1.6281318272672338,7.287518058848137,5840.5446,1.0,8.952,8.952,0.42727019999999993,1390.1184456494516,0.37186817273276623,1.6644819411518617,0.7884405975735179,476.95476796921906,89.90739413817485,0.0004184398011835011,0.7970475489923975,0.5,7.5,0.797465988793581,2.0,0.797465988793581,0.4974061511623882,645.2715655543507,144.16254815780846,2.5079439475853147,189.9195566838834,850.0799357170621,0.7970475489923975
6D8,245.0,4.337,SHWR,1.995,61.3295,5861.02,5.020000000000437,0.8136779049943638,1.6232874204637555,7.040197542551308,5861.0922833333325,2.0,8.652315,8.652315,0.4276113872491913,1341.2147492286947,0.37171257953624437,1.6121174574486916,0.7874708956706787,460.2013931921168,89.93905471157504,0.0004114172388846038,0.796059357314603,0.5,7.5,0.7964707745534876,1.995,0.7964707745534876,0.4974488906861015,622.9088053462943,143.62665560209692,2.5048000048946233,189.15138044956484,820.3495370097627,0.796059357314603
6D8,245.0,15.489,SHWR,1.361,61.3295,5867.79,11.789999999999964,0.8136779049943638,1.1074156286973291,17.15276067289293,5868.04815,2.0,21.080529,21.080529000000002,0.4683391490063669,3578.9753238362305,0.2535843713026709,3.9277683271070702,0.640655665684401,912.1941264994352,90.35207187869091,0.00015626785408551225,0.5521762288909641,0.5,7.5,0.5523324967450496,1.361,0.5523324967450496,0.5068067441456721,1571.7486562683218,101.47515373931964,2.4640954642728947,133.06537542780632,2061.049600001292,0.5521762288909641
6D8,245.0,10.378,SHWR,1.571,61.3295,5874.38,18.38000000000011,0.8136779049943638,1.2782879887461454,13.266072747207494,5874.552966666667,2.0,16.303838,16.303838,0.45553434745432875,2692.326441822826,0.29271201125385454,3.0377652527925023,0.7000131330295787,770.8628826118115,90.22544100541705,0.00021818932723949302,0.6341182502354553,0.5,7.5,0.6343364395626948,1.571,0.6343364395626948,0.5039237599576769,1202.5825533912987,115.87806450099237,2.476603742145149,152.1545957232702,1579.0603944160982,0.6341182502354553
6D8,245.0,11.307,SHWR,1.297,61.3295,5875.72,19.72000000000025,0.8136779049943638,1.0553402427776897,11.932732125087336,5875.90845,2.0,14.665179,14.665179,0.4720629030785947,2509.5969491304886,0.24165975722231017,2.7324468749126614,0.6201626091101657,614.2908434064846,90.38841978557618,0.0001407446948499258,0.5269876979454907,0.5,7.5,0.5271284426403406,1.297,0.5271284426403406,0.5076365554113366,1096.815218354659,97.0032031798584,2.460500885710965,127.15237858763037,1437.7119446903366,0.5269876979454907
6D8,245.0,7.9,SHWR,1.48,61.3295,5877.78,21.77999999999975,0.8136779049943638,1.2042432993916583,9.5135220651941,5877.911666666668,2.0,11.692,11.692,0.46118605456895995,1954.7071872918505,0.2757567006083417,2.1784779348058994,0.675726512992239,533.6307671303855,90.28166000269081,0.00018912858729047688,0.5987457087171353,0.5,7.5,0.5989348373044258,1.48,0.5989348373044258,0.5052021650385226,866.5399818164557,109.68860529322224,2.471053456601236,143.94252517197953,1137.1459488586383,0.5987457087171353
2D8,246.0,5.47,SHWR,1.443,61.473,5886.42,6.420000000000073,0.8131783959497076,1.1734164253554282,6.418587846694193,5886.511166666667,1.0,7.893210000000001,7.89321,0.46344039999866665,1321.7059814833315,0.2695835746445719,1.4746221533058081,0.665168875847196,354.40511519253363,90.33960530070283,0.00017595055247832114,0.5851487851656835,0.5,7.5,0.5853247357181618,1.443,0.5853247357181618,0.5056800822170856,584.9885418412624,106.94488881924359,2.4652981703045866,140.2559079723462,767.1998166087336,0.5851487851656835
4D4,246.0,9.04,SHWR,2.0,61.473,5887.6,7.600000000000364,0.8131783959497076,1.6263567918994153,14.702265398770713,5887.750666666668,1.0,18.08,18.08,0.42727019999999993,2791.183169981704,0.37364320810058477,3.377734601229286,0.7880605392390974,961.7726258330125,89.97145642258802,0.0004092187886512999,0.7990876471953329,0.5,7.5,0.7994968659839842,2.0,0.7994968659839842,0.4973188262273796,1298.6957035422606,143.66102915290494,2.501573283265459,189.13272315527337,1709.759817323671,0.7990876471953329
2D8,246.0,3.854,SHWR,2.0,61.473,5891.12,11.11999999999989,0.8131783959497076,1.6263567918994153,6.267979075980346,5891.1842333333325,1.0,7.707999999999998,7.708,0.42727019999999993,1189.957957644855,0.37364320810058477,1.4400209240196538,0.7880605392390974,410.0300553053574,89.97145642258802,0.0004092187886512999,0.7990876471953329,0.5,7.5,0.7994968659839842,2.0,0.7994968659839842,0.4973188262273796,553.6696063552956,143.66102915290494,2.501573283265459,189.13272315527337,728.9175150404236,0.7990876471953329
4D4,246.0,5.632999999999999,SHWR,2.0,61.473,5899.46,19.460000000000036,0.8131783959497076,1.6263567918994153,9.161267808769406,5899.553883333332,1.0,11.265999999999998,11.265999999999998,0.42727019999999993,1739.2405748348383,0.37364320810058477,2.104732191230594,0.7880605392390974,599.2992479333362,89.97145642258802,0.0004092187886512999,0.7990876471953329,0.5,7.5,0.7994968659839842,2.0,0.7994968659839842,0.4973188262273796,809.2425772183134,143.66102915290494,2.501573283265459,189.13272315527337,1065.3846295336548,0.7990876471953329
2D8,246.0,7.957000000000002,SHWR,1.474,61.473,5900.58,20.579999999999927,0.8131783959497076,1.1986249556298691,9.537458771946868,5900.712616666668,1.0,11.728617999999999,11.728618000000003,0.461553402201241,1955.9426009639822,0.27537504437013094,2.1911592280531322,0.6739772204995391,533.5885037938867,90.32097933196103,0.00018485804120649263,0.5972684329037948,0.5,7.5,0.5974532909450013,1.474,0.5974532909450013,0.5052545578641237,867.8623806861261,109.06904369562976,2.4671384731491743,143.06978620556438,1138.4062888376761,0.5972684329037948
2D3,247.0,2.705,SHWR,1.746,61.4765,5910.21,6.2100000000000355,0.8131661793417845,1.4197881491307558,3.8405269433986944,5910.2550833333335,1.0,4.72293,4.72293,0.44428736987292866,758.1023814259916,0.32621185086924437,0.8824030566013059,0.7408300291944275,236.17719834513326,90.14860788214398,0.0002814991952627688,0.7025763352490335,0.5,7.5,0.7028578344442963,1.746,0.7028578344442963,0.5013084467565052,344.3437196951475,127.29897216086783,2.4841438971516165,167.28449298709864,452.5045535301019,0.7025763352490335
2D3,247.0,4.129,SHWR,2.0,61.4765,5911.27,7.2700000000004374,0.8131661793417845,1.6263323586835692,6.715126309004456,5911.338816666667,1.0,8.258,8.258,0.42727019999999993,1274.7642258485448,0.3736676413164311,1.5428736909955438,0.7880553099298521,439.2780045706647,89.97233501397793,0.000409093466057997,0.79911569901427,0.5,7.5,0.799524792480328,2.0,0.799524792480328,0.49731762440908195,593.1479767773196,143.65414792378778,2.50148590614119,189.12193174218686,780.8844561634894,0.79911569901427
4D3,247.0,3.406,SHWR,1.405,61.4765,5916.56,12.5600000000004,0.8131661793417845,1.142498481975207,3.891349829607557,5916.616766666668,1.0,4.78543,4.78543,0.46572770267764124,805.2030740327414,0.2625015180247929,0.8940801703924446,0.6540168537531488,211.26024915103827,90.3629770166014,0.00016549104547758375,0.5702799404565824,0.5,7.5,0.57044543150206,1.405,0.57044543150206,0.5061938204133314,355.32680734183657,104.32378371750927,2.4629875574609215,136.78461655202398,465.8884039761937,0.5702799404565824
4D3,247.0,1.965,SHWR,1.888,61.4765,5924.61,20.609999999999676,0.8131661793417845,1.5352577465972892,3.0167814720636734,5924.64275,1.0,3.70992,3.70992,0.4348584478415708,582.8607902195345,0.3527422534027109,0.693138527936327,0.7688966694553261,192.5486172220242,90.05166564944112,0.0003477060519602171,0.756763948033952,0.5,7.5,0.7571116540859122,1.888,0.7571116540859122,0.49911074604313665,268.2698035097565,136.52407303295496,2.4936876744810506,179.5879777775365,352.89037633285926,0.756763948033952
2E6,248.0,21.356,SHWR,1.3630000000000002,61.4415,5934.78,6.7799999999997445,0.8132882735700215,1.1085119168759394,23.673380496802558,5935.135933333332,1.0,29.108228000000004,29.108228000000008,0.4682213337978948,4927.974522120776,0.2544880831240606,5.434847503197439,0.6412417552770414,1260.1163453520983,90.37872187651728,0.00015513325750471374,0.5535862083049332,0.5,7.5,0.5537413415624379,1.3630000000000002,0.5537413415624379,0.5067595645221067,2166.8572578819108,101.46362885755342,2.4614380355892447,133.01246902339219,2840.6142884635638,0.5535862083049332
1E7,248.0,7.5139999999999985,SHWR,1.526,61.4415,5939.11,11.10999999999967,0.8132882735700215,1.2410779054678531,9.325459381685445,5939.235233333333,1.0,11.466364,11.466363999999999,0.4583475817084571,1900.2999489559559,0.28492209453214706,2.140904618314553,0.6882025136366973,532.7396997239642,90.28135996657008,0.00020127344058851193,0.6173478791455399,0.5,7.5,0.6175491525861284,1.526,0.6175491525861284,0.5045362811213252,846.5188058115796,112.65887753680859,2.471058366138996,147.84044110737008,1110.8730744807785,0.6173478791455399
2E6,248.0,7.546,SHWR,1.332,61.4415,5946.46,18.460000000000036,0.8132882735700215,1.0832999803952683,8.174581652062697,5946.585766666667,1.0,10.051272,10.051272,0.4700377287930562,1708.2649604893552,0.24870001960473126,1.876690347937302,0.6314850102694146,428.50624380509237,90.39646862767674,0.00014749159647675647,0.541385697785798,0.5,7.5,0.5415331893822748,1.332,0.5415331893822748,0.5071656059141749,749.3645794772196,99.30619924161405,2.4596830371918816,130.1597631659151,982.1855728499954,0.541385697785798
1E5,249.0,7.119,SHWR,2.0,61.413999999999994,5970.01,18.01000000000022,0.8133840928600754,1.6267681857201508,11.580962714141753,5970.1286500000015,1.0,14.238,14.238,0.42727019999999993,2201.0361694321405,0.3732318142798492,2.6570372858582463,0.7881485964547184,757.672181534076,89.95665006229952,0.0004113353981489709,0.7986152032277367,0.5,7.5,0.7990265386258857,2.0,0.7990265386258857,0.4973390626464604,1023.5483329114761,143.7769817265734,2.5030457729720355,189.3145830765542,1347.7305169219892,0.7986152032277367
1H5,250.0,6.691,SHWR,2.0,61.3755,5982.83,6.829999999999927,0.8135180747606038,1.6270361495212076,10.8864988764464,5982.941516666668,1.0,13.382,13.382,0.42727019999999993,2070.535419376098,0.3729638504787924,2.4955011235535998,0.7882059619967615,712.2894631243746,89.94699253639136,0.00041272068141995355,0.7983073500876688,0.5,7.5,0.7987200707690888,2.0,0.7987200707690888,0.49735224459571087,962.5177442625288,143.85259965065444,2.5040061883936344,189.4332010259103,1267.497548064366,0.7983073500876688
1H1,250.0,8.516,SHWR,1.794,61.3755,5996.41,20.40999999999985,0.8135180747606038,1.4594514261205231,12.428688344842374,5996.551933333332,1.0,15.277704,15.277704,0.4411271203181357,2440.511648796415,0.3345485738794768,2.8490156551576242,0.7509200670759658,774.7250176186839,90.09106208280079,0.0003052730571473372,0.720223401721706,0.5,7.5,0.7205286747788533,1.794,0.7205286747788533,0.5006047064739229,1112.348528849713,130.61866238254026,2.489838451676638,171.75016499662746,1462.6244051112794,0.720223401721706
6D9,251.0,13.0,SHWR,2.0,61.3055,6006.53,6.5299999999997445,0.8137611859687678,1.6275223719375356,21.157790835187964,6006.746666666666,1.0,26.0,26.0,0.42727019999999993,4029.3157203970045,0.37247762806246454,4.842209164812039,0.7883100702587577,1384.5095831471372,89.9294419878255,0.0004152477020545886,0.7977484980704382,0.5,7.5,0.7981637457724928,2.0,0.7981637457724928,0.4973761650320733,1871.8699196843218,143.9899938218709,2.505751495971951,189.6487622656427,2465.4339094533548,0.7977484980704382
2D4,251.0,4.476,SHWR,2.0,61.3055,6008.47,8.470000000000255,0.8137611859687678,1.6275223719375356,7.2847901367924095,6008.5446,1.0,8.952,8.952,0.42727019999999993,1387.3243972689993,0.37247762806246454,1.6672098632075913,0.7883100702587577,476.6972995512759,89.9294419878255,0.0004152477020545886,0.7977484980704382,0.5,7.5,0.7981637457724928,2.0,0.7981637457724928,0.4973761650320733,644.4992123466942,143.9899938218709,2.505751495971951,189.6487622656427,848.8678599010167,0.7977484980704382
6D9,251.0,4.167,SHWR,1.934,61.3055,6012.47,12.470000000000255,0.8137611859687678,1.5738141336635971,6.558083494976209,6012.53945,1.0,8.058978,8.058978,0.43175618796730764,1262.0422293377028,0.3601858663364032,1.500894505023792,0.7773040750733407,423.15205898749076,89.97653924558419,0.00037751275903630255,0.7728747110483962,0.5,7.5,0.7732522238074325,1.934,0.7732522238074325,0.498435991982513,582.5180936090546,139.79315901345205,2.501124394414461,184.03193186359724,766.8610600756097,0.7728747110483962
6D9,251.0,9.667,SHWR,1.355,61.3055,6014.59,14.590000000000146,0.8137611859687678,1.1026464069876802,10.659282816349904,6014.751116666667,1.0,13.098785000000001,13.098785,0.46869207874999125,2226.762883800312,0.25235359301231974,2.439502183650095,0.6387912987371951,565.2174342336822,90.34957195322016,0.00015510143706010115,0.5496861950748186,0.5,7.5,0.5498412965118787,1.355,0.5498412965118787,0.5068899648472364,977.2329753597285,101.08958056891781,2.464347455522062,132.56333798276228,1281.489788279363,0.5496861950748186
6D9,251.0,7.167000000000002,SHWR,1.887,61.3055,6023.24,23.23999999999978,0.8137611859687678,1.5355673579230646,11.005411254234602,6023.35945,1.0,13.524129,13.524129000000004,0.43492564962151087,2133.4362582147005,0.3514326420769353,2.5187177457653958,0.7689314430912355,702.4614061754814,90.00955916883191,0.0003524867376477614,0.7550887208226167,0.5,7.5,0.7554412075602644,1.887,0.7554412075602644,0.49918003765766605,980.2811037983612,136.77704810916157,2.49787803619313,180.00002264343976,1290.0601622855331,0.7550887208226167
2D0,252.0,3.979,SHWR,2.0,61.2955,6045.08,21.079999999999927,0.8137958644061485,1.627591728812297,6.476187488944129,6045.146316666666,1.0,7.957999999999998,7.958,0.42727019999999993,1233.5628085587603,0.37240827118770303,1.4818125110558704,0.7883249226082754,423.7924764048705,89.92693567039811,0.00041560958298192396,0.7976687546877745,0.5,7.5,0.7980843642707565,2.0,0.7980843642707565,0.4973795773239519,573.0142452852483,144.00961178317374,2.506000730671481,189.67954539243576,754.7349111165018,0.7976687546877745
4D5,253.0,5.595,SHWR,2.0,61.324,6054.9,6.899999999999636,0.8136969967955884,1.6273939935911768,9.105269394142633,6054.99325,1.0,11.19,11.19,0.42727019999999993,1733.421265122636,0.3726060064088233,2.0847306058573665,0.7882825800716202,595.8038445353534,89.93407927045214,0.0004145788013317775,0.797896084320728,0.5,7.5,0.7983106631220598,2.0,0.7983106631220598,0.49736984905687637,805.4209187899536,143.95369415370038,2.5052903492211085,189.59180601407633,1060.766154648757,0.797896084320728
4D5,253.0,6.341,SHWR,1.38,61.324,6055.18,7.180000000000291,0.8136969967955884,1.1229018555779118,7.1203206662195395,6055.2856833333335,1.0,8.750580000000001,8.75058,0.46721646369216,1482.2668880232732,0.25709814442208806,1.6302593337804603,0.6465178012859383,382.1277808495981,90.33970814460683,0.00016123659228906018,0.5596040825843657,0.5,7.5,0.5597653191766547,1.38,0.5597653191766547,0.5065568898795522,651.8736063851383,102.80296583900619,2.4653188626080094,134.8241634540145,854.9200204619059,0.5596040825843657
2D1,253.0,5.5760000000000005,SHWR,2.0,61.324,6056.14,8.140000000000327,0.8136969967955884,1.6273939935911768,9.074348908264405,6056.232933333334,1.0,11.152,11.152000000000001,0.42727019999999993,1727.5347585922825,0.3726060064088233,2.077651091735599,0.7882825800716202,593.7805607022576,89.93407927045214,0.0004145788013317775,0.797896084320728,0.5,7.5,0.7983106631220598,2.0,0.7983106631220598,0.49736984905687637,802.6857986010334,143.95369415370038,2.5052903492211085,189.59180601407633,1057.1639103344896,0.797896084320728
2D1,253.0,10.378,SHWR,1.916,61.324,6056.4,8.399999999999636,0.8136969967955884,1.5590434458603473,16.179752881138686,6056.5729666666675,1.0,19.884248,19.884248,0.43297262879010195,3121.33975011688,0.3569565541396527,3.704495118861316,0.7741265467317657,1039.7104695627033,89.99386701342239,0.00036715397500086677,0.7662120332753727,0.5,7.5,0.7665791872503736,1.916,0.7665791872503736,0.4987161031872729,1438.4524535633216,138.60594079430734,2.4994156270697347,182.4363079434144,1893.3240038367546,0.7662120332753727
