Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
4D2,254.0,6.832999999999998,SHWR,1.311,61.3665,6079.93,7.930000000000291,0.8135493674662291,1.0665632207482263,7.287826487372628,6080.043883333334,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1529.0432355656742,0.24443677925177362,1.6702365126273688,0.6247373299427739,377.9410397716266,90.38973760109118,0.0001435180853650575,0.5327046005239374,0.5,7.5,0.5328481186093025,1.311,0.5328481186093025,0.5074506171279735,669.2020541565827,97.936785329516,2.460363383512775,128.37423428938712,877.1811428993819,0.5327046005239374
4D9,254.0,11.005,SHWR,1.464,61.3665,6081.86,9.859999999999673,0.8135493674662291,1.1910362739705591,13.107354195046007,6082.043416666666,1.0,16.111320000000003,16.11132,0.4621641310481449,2696.9691771256503,0.2729637260294406,3.0039658049539937,0.67121577842803,730.3075065619895,90.30053044150606,0.00018375377639856527,0.592725279598785,0.5,7.5,0.5929090333751835,1.464,0.5929090333751835,0.5054146986438174,1194.4682356142234,108.53868565326883,2.469181472351769,142.40510995527873,1567.1682350578426,0.592725279598785
4D9,254.0,13.101,SHWR,2.0,61.3665,6090.84,18.840000000000146,0.8135493674662291,1.6270987349324582,21.31662052635013,6091.05835,1.0,26.202,26.202,0.42727019999999993,4054.9515477011023,0.37290126506754173,4.885379473649865,0.7882193612644265,1394.7424676597113,89.9447354166688,0.0004130449820594073,0.7982354340534736,0.5,7.5,0.798648479035533,2.0,0.798648479035533,0.4973553234564028,1884.8444247114423,143.87027133130618,2.504230650279642,189.46092382775564,2482.1275630674268,0.7982354340534736
4D9,254.0,4.847,SHWR,2.0,61.3665,6091.41,19.40999999999985,0.8135493674662291,1.6270987349324582,7.886547568217624,6091.490783333334,1.0,9.694,9.694,0.42727019999999993,1500.2175522255736,0.37290126506754173,1.807452431782375,0.7882193612644265,516.0153225514558,89.9447354166688,0.0004130449820594073,0.7982354340534736,0.5,7.5,0.798648479035533,2.0,0.798648479035533,0.4973553234564028,697.3392051428411,143.87027133130618,2.504230650279642,189.46092382775564,918.3170977931317,0.7982354340534736
4D9,254.0,3.668,SHWR,2.0,61.3665,6092.6,20.600000000000364,0.8135493674662291,1.6270987349324582,5.968198159732259,6092.661133333334,1.0,7.336,7.336,0.42727019999999993,1135.2997692517856,0.37290126506754173,1.3678018402677432,0.7882193612644265,390.4980819308314,89.9447354166688,0.0004130449820594073,0.7982354340534736,0.5,7.5,0.798648479035533,2.0,0.798648479035533,0.4973553234564028,527.7161552432311,143.87027133130618,2.504230650279642,189.46092382775564,694.9426686002078,0.7982354340534736
4D9,254.0,2.62,SHWR,2.0,61.3665,6092.79,20.789999999999964,0.8135493674662291,1.6270987349324582,4.262998685523041,6092.833666666666,1.0,5.24,5.24,0.42727019999999993,810.9284066084182,0.37290126506754173,0.9770013144769594,0.7882193612644265,278.9272013791653,89.9447354166688,0.0004130449820594073,0.7982354340534736,0.5,7.5,0.798648479035533,2.0,0.798648479035533,0.4973553234564028,376.9401108880222,143.87027133130618,2.504230650279642,189.46092382775564,496.3876204287198,0.7982354340534736
2E9,255.0,8.984,SHWR,1.561,61.3455,6112.29,16.289999999999964,0.8136223429535268,1.2700644773504552,11.410259264516489,6112.439733333334,1.0,14.024024,14.024023999999999,0.4561625256419957,2318.1943417302728,0.29093552264954475,2.6137647354835103,0.6974371635208683,660.5857032821008,90.23569786191267,0.0002145002084417147,0.6303428181806877,0.5,7.5,0.6305573183891294,1.561,0.6305573183891294,0.504062634472382,1034.7523213594768,115.17723968827657,2.4755877926971834,151.21805892968104,1358.5430414242544,0.6303428181806877
2E9,255.0,7.59,SHWR,2.0,61.3455,6113.61,17.609999999999673,0.8136223429535268,1.6272446859070535,12.350787166034534,6113.7365,1.0,15.18,15.18,0.42727019999999993,2350.3468964162525,0.37275531409294654,2.8292128339654643,0.788250610238072,808.1417164591658,89.93946951642407,0.00041380237406407616,0.7980677030403454,0.5,7.5,0.7984815054144094,2.0,0.7984815054144094,0.4973625035878139,1092.2882663460894,143.91149754230426,2.5047543198411417,189.52560142757883,1438.4993148353233,0.7980677030403454
6D4,257.0,3.013,SHWR,2.0,61.2385,6149.25,5.25,0.8139932851575942,1.6279865703151883,4.905123536359662,6149.3002166666665,1.0,6.026,6.026,0.42727019999999993,935.3033789556977,0.37201342968481166,1.1208764636403374,0.7884094845114992,321.0187224462474,89.91265397031833,0.00041767650222834796,0.7972146585907229,0.5,7.5,0.7976323350929513,2.0,0.7976323350929513,0.4973990039896827,434.2377407426477,144.12138756808753,2.5074209156364407,189.8549551796947,572.0329799564201,0.7972146585907229
6D4,257.0,11.005,SHWR,2.0,61.2385,6149.65,5.649999999999636,0.8139932851575942,1.6279865703151883,17.91599220631865,6149.833416666666,1.0,22.01,22.01,0.42727019999999993,3416.2010240316804,0.37201342968481166,4.094007793681352,0.7884094845114992,1172.5227482645046,89.91265397031833,0.00041767650222834796,0.7972146585907229,0.5,7.5,0.7976323350929513,2.0,0.7976323350929513,0.4973990039896827,1586.0558701868033,144.12138756808753,2.5074209156364407,189.8549551796947,2089.3537817525403,0.7972146585907229
6D4,257.0,9.957,SHWR,2.0,61.2385,6163.47,19.47000000000025,0.8139932851575942,1.6279865703151883,16.209862280628332,6163.63595,1.0,19.914,19.914,0.42727019999999993,3090.8781096123075,0.37201342968481166,3.70413771937167,0.7884094845114992,1060.8640621962447,89.91265397031833,0.00041767650222834796,0.7972146585907229,0.5,7.5,0.7976323350929513,2.0,0.7976323350929513,0.4973990039896827,1435.0166560154476,144.12138756808753,2.5074209156364407,189.8549551796947,1890.3857887242204,0.7972146585907229
4D7,258.0,3.275,SHWR,2.0,61.2355,6174.5,6.5,0.8140036641278167,1.628007328255633,5.331724000037199,6174.5545833333335,1.0,6.55,6.55,0.42727019999999993,1016.7038012941351,0.3719926717443666,1.2182759999628006,0.788413930595572,348.93981087039583,89.91190250487418,0.00041778548547488636,0.7971907795673088,0.5,7.5,0.7976085650527837,2.0,0.7976085650527837,0.49740002534433103,472.0168037150674,144.12726830994424,2.5074956408819973,189.86418472884168,621.8052049869565,0.7971907795673088
6D5,258.0,6.97,SHWR,1.4409999999999998,61.2355,6175.52,7.5200000000004374,0.8140036641278167,1.1729792800081835,8.175665581657041,6175.636166666667,1.0,10.04377,10.043769999999999,0.46356150137828883,1691.4324687584594,0.26802071999181615,1.8681044183429585,0.6646980076572555,451.10336633767145,90.28179312134974,0.00017931053554398613,0.5829710897211673,0.5,7.5,0.5831504002567113,1.4409999999999998,0.5831504002567113,0.5057557276352768,746.8006879073574,107.14500543864526,2.471060637814277,140.60470904269465,980.0148220275817,0.5829710897211673
6D5,258.0,3.717,SHWR,2.0,61.2355,6177.1,9.100000000000364,0.8140036641278167,1.628007328255633,6.051303239126189,6177.1619500000015,1.0,7.434,7.434,0.42727019999999993,1153.9200089802443,0.3719926717443666,1.3826967608738108,0.788413930595572,396.03336702450736,89.91190250487418,0.00041778548547488636,0.7971907795673088,0.5,7.5,0.7976085650527837,2.0,0.7976085650527837,0.49740002534433103,535.7210563080628,144.12726830994424,2.5074956408819973,189.86418472884168,705.7251746371045,0.7971907795673088
6D5,258.0,1.859,SHWR,2.0,61.2355,6177.31,9.3100000000004,0.8140036641278167,1.628007328255633,3.0264656232272222,6177.3409833333335,1.0,3.718,3.718,0.42727019999999993,577.1152264445183,0.3719926717443666,0.6915343767727775,0.788413930595572,198.06995676582162,89.91190250487418,0.00041778548547488636,0.7971907795673088,0.5,7.5,0.7976085650527837,2.0,0.7976085650527837,0.49740002534433103,267.93259178818636,144.12726830994424,2.5074956408819973,189.86418472884168,352.9575194109167,0.7971907795673088
6D5,258.0,4.7999999999956335,SHWR,2.0,61.2355,6188.55,20.550000000000182,0.8140036641278167,1.628007328255633,7.814435175619932,6188.63,4.0,9.599999999991267,9.599999999991267,0.42727019999999993,1490.1307622007357,0.3719926717443666,1.7855648243713356,0.788413930595572,511.4232342523287,89.91190250487418,0.00041778548547488636,0.7971907795673088,0.5,7.5,0.7976085650527837,2.0,0.7976085650527837,0.49740002534433103,691.810887887103,144.12726830994424,2.5074956408819973,189.86418472884168,911.348086697611,0.7971907795673088
4D7,258.0,0.6210000000282889,SHWR,1.632,61.2355,6188.63,20.63000000000011,0.8140036641278167,1.3284539798565966,0.824969921528527,6188.6403500000015,4.0,1.0134720000461674,1.0134720000461674,0.45166678050738585,166.29548111250637,0.3035460201434032,0.18850207851764036,0.7151988375350773,48.977147386042965,90.16324789633961,0.0002418520028665272,0.6570907472879594,0.5,7.5,0.6573325992908259,1.632,0.6573325992908259,0.5030664781981258,74.60238185769215,120.13265999081115,2.4827613931831616,157.84410506392024,98.0211892491597,0.6570907472879594
4D7,258.0,6.714999999949215,SHWR,1.632,61.2355,6188.6403500000015,20.640350000000577,0.8140036641278167,1.3284539798565966,8.920568474669581,6188.752266666666,4.0,10.958879999917116,10.958879999917118,0.45166678050738585,1798.1870460727312,0.3035460201434032,2.038311525247537,0.7151988375350773,529.5999109175675,90.16324789633961,0.0002418520028665272,0.6570907472879594,0.5,7.5,0.6573325992908259,1.632,0.6573325992908259,0.5030664781981258,806.6908118321959,120.13265999081115,2.4827613931831616,157.84410506392024,1059.9231654962082,0.6570907472879594
4D7,258.0,7.205,SHWR,1.81,61.2355,6188.63,20.63000000000011,0.8140036641278167,1.4733466320713482,10.615462484074065,6188.750083333332,1.0,13.04105,13.04105,0.44006731692125994,2084.8855474892925,0.33665336792865186,2.4255875159259364,0.754292970761248,664.6722580126317,90.04521120915832,0.00031656270823476884,0.7253116887385815,0.5,7.5,0.7256282514468163,1.81,0.7256282514468163,0.5003994321517544,950.419897299379,131.91115854259252,2.494390201030728,173.53283434535953,1250.3040714583155,0.7253116887385815
6D7,259.0,3.667,SHWR,2.0,61.2675,6198.21,6.2100000000000355,0.8138928953612804,1.6277857907225608,5.96909049457963,6198.271116666668,1.0,7.334,7.334,0.42727019999999993,1137.5654327289471,0.37221420927743915,1.3649095054203693,0.7883664822912249,390.6293645385363,89.91991918249903,0.00041662401876252364,0.797445596189783,0.5,7.5,0.7978622202085455,2.0,0.7978622202085455,0.49738912521901957,528.2846281676099,144.0645290885219,2.506698461643214,189.7657230880944,695.8709065640421,0.797445596189783
4D8,259.0,12.053,SHWR,1.585,61.2675,6200.25,8.25,0.8138928953612804,1.2900202391476294,15.548613942446375,6200.450883333333,1.0,19.104005,19.104005,0.4546520741766412,3153.090796679124,0.29497976085237054,3.5553910575536225,0.7036060937259874,908.1338101487024,90.20118708578059,0.00022425810221293752,0.6391434966998665,0.5,7.5,0.6393677548020794,1.585,0.6393677548020794,0.5037379863774312,1409.235143795193,116.91986590850351,2.4790114735933897,153.56176045887372,1850.8798988108051,0.6391434966998665
6D7,259.0,5.0,SHWR,1.446,61.2675,6201.89,9.890000000000327,0.8138928953612804,1.1768891266924115,5.884445633462057,6201.973333333332,1.0,7.229999999999999,7.2299999999999995,0.4632586008305895,1215.8910606819456,0.2691108733075885,1.3455543665379424,0.6661262706895225,325.3798755404885,90.28674704820402,0.00018021051323613424,0.5851111558727097,0.5,7.5,0.5852913663859458,1.446,0.5852913663859458,0.5056812446150379,537.2195955242075,107.4439191048415,2.4705643770704384,140.98951933037458,704.9475966518729,0.5851111558727097
6D7,259.0,8.667,SHWR,2.0,61.2675,6211.57,19.569999999999713,0.8138928953612804,1.6277857907225608,14.108019448192437,6211.71445,1.0,17.334,17.334,0.42727019999999993,2688.6500151245664,0.37221420927743915,3.225980551807565,0.7883664822912249,923.2573500014984,89.91991918249903,0.00041662401876252364,0.797445596189783,0.5,7.5,0.7978622202085455,2.0,0.7978622202085455,0.49738912521901957,1248.6072736102194,144.0645290885219,2.506698461643214,189.7657230880944,1644.6995220045142,0.797445596189783
4D8,259.0,11.005,SHWR,1.614,61.2675,6212.8,20.800000000000182,0.8138928953612804,1.3136231331131067,14.45642257990974,6212.983416666668,1.0,17.76207,17.76207,0.4528142617271233,2919.755943503883,0.3003768668868934,3.305647420090262,0.7108075154647799,852.9850470522326,90.18275338800531,0.00023455373448344474,0.6503541771712581,0.5,7.5,0.6505887309057415,1.614,0.6505887309057415,0.5033200507174572,1308.1986363064775,118.87311552080666,2.4808299365299633,156.15723520360638,1718.5103734156883,0.6503541771712581
4D8,259.0,8.516,SHWR,1.575,61.2675,6213.73,21.729999999999567,0.8138928953612804,1.2818813101940163,10.916501237612245,6213.871933333333,1.0,13.4127,13.4127,0.4552826035570312,2216.818535704188,0.2931186898059833,2.496198762387754,0.701074558166219,635.2961852538467,90.20749785108515,0.00022080094867482636,0.6352727088778075,0.5,7.5,0.6354935098264823,1.575,0.6354935098264823,0.503881126174828,989.9374192194491,116.24441277823499,2.4783888043640983,152.66454452392702,1300.0912611657625,0.6352727088778075
2D6,260.0,6.837999999999999,SHWR,2.0,61.2475,6223.31,7.3100000000004,0.8139621412957537,1.6279242825915077,11.131746244360725,6223.423966666667,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2122.2333832818404,0.37207571740849266,2.5442537556392724,0.7883961435360447,728.5114152463088,89.91490848838764,0.0004173496713687497,0.797286308114189,0.5,7.5,0.7977036577855577,2.0,0.7977036577855577,0.49739593926543446,985.3814016552498,144.10374402679875,2.5071967271054545,189.82726500609212,1298.0388381116577,0.797286308114189
2D5,260.0,9.833,SHWR,1.411,61.2475,6225.06,9.0600000000004,0.8139621412957537,1.1485005813683085,11.293206216594575,6225.223883333334,1.0,13.874363,13.874363,0.4653684831321041,2344.9925439989815,0.2624994186316916,2.581156783405423,0.65589445805044,614.8650279964966,90.30257494699251,0.0001707115561221384,0.571314619630024,0.5,7.5,0.5714853311861461,1.411,0.5714853311861461,0.5061582145856707,1033.0203140453739,105.0564745291746,2.469004754805167,137.8337778373779,1355.319537474937,0.571314619630024
2D5,260.0,6.5,SHWR,2.0,61.2475,6226.68,10.680000000000293,0.8139621412957537,1.6279242825915077,10.581507836844796,6226.788333333334,1.0,13.0,13.0,0.42727019999999993,2017.33211338578,0.37207571740849266,2.4184921631552023,0.7883961435360447,692.5013452911683,89.91490848838764,0.0004173496713687497,0.797286308114189,0.5,7.5,0.7977036577855577,2.0,0.7977036577855577,0.49739593926543446,936.6743361741919,144.10374402679875,2.5071967271054545,189.82726500609212,1233.8772225395987,0.797286308114189
6D9,261.0,13.0,SHWR,2.0,61.2655,6246.53,6.5299999999997445,0.8138998222743302,1.6277996445486604,21.161395379132586,6246.746666666666,1.0,26.0,26.0,0.42727019999999993,4033.0043454829047,0.3722003554513395,4.838604620867414,0.7883694493243579,1384.8497601855438,89.9194180724877,0.00041669654442444415,0.7974296632272666,0.5,7.5,0.797846359771691,2.0,0.797846359771691,0.4973898068439925,1872.8898632762327,144.06845102124868,2.506748292456098,189.77187778893838,2467.034411256199,0.7974296632272666
2D9,261.0,12.237,SHWR,2.0,61.2655,6248.79,8.789999999999964,0.8138998222743302,1.6277996445486604,19.919384250341963,6248.99395,1.0,24.474,24.474,0.42727019999999993,3796.298013513408,0.3722003554513395,4.5546157496580415,0.7883694493243579,1303.5697319531155,89.9194180724877,0.00041669654442444415,0.7974296632272666,0.5,7.5,0.797846359771691,2.0,0.797846359771691,0.4973898068439925,1762.96563514702,144.06845102124868,2.506748292456098,189.77187778893838,2322.238468503239,0.7974296632272666
6D9,261.0,4.167,SHWR,1.934,61.2655,6252.47,12.470000000000255,0.8138998222743302,1.5740822562785548,6.559200761912737,6252.53945,1.0,8.058978,8.058978,0.43175618796730764,1263.1975621409963,0.35991774372144525,1.4997772380872623,0.7773583512697515,423.2537013638848,89.96652764753203,0.0003788397512234365,0.7725656164552551,0.5,7.5,0.7729444562064786,1.934,0.7729444562064786,0.49844894640557624,582.8344412159972,139.86907636573008,2.5021202810507845,184.15109513582695,767.3576134309909,0.7725656164552551
6D9,261.0,9.667,SHWR,1.355,61.2655,6254.59,14.590000000000146,0.8138998222743302,1.1028342591817175,10.661098783509665,6254.751116666667,1.0,13.098785000000001,13.098785,0.46869207874999125,2228.801367255942,0.2521657408182825,2.437686216490337,0.638803428264912,565.3244617366478,90.33965205892304,0.00015568502043172838,0.5494650777992327,0.5,7.5,0.5496207628196644,1.355,0.5496207628196644,0.5068973193353755,977.7494530212587,101.14300745021814,2.4653362675903634,132.6474056237339,1282.3024701646357,0.5494650777992327
2D9,261.0,6.66,SHWR,2.0,61.2655,6258.04,18.039999999999964,0.8138998222743302,1.6277996445486604,10.84114563269408,6258.151,1.0,13.32,13.32,0.42727019999999993,2066.1391493012425,0.3722003554513395,2.4788543673059213,0.7883694493243579,709.4691848335171,89.9194180724877,0.00041669654442444415,0.7974296632272666,0.5,7.5,0.797846359771691,2.0,0.797846359771691,0.4973898068439925,959.4958838015162,144.06845102124868,2.506748292456098,189.77187778893838,1263.8807060743297,0.7974296632272666
6D9,261.0,7.167000000000002,SHWR,1.887,61.2655,6263.24,23.23999999999978,0.8138998222743302,1.535828964631661,11.007286189515117,6263.35945,1.0,13.524129,13.524129000000004,0.43492564962151087,2135.3893060886567,0.3511710353683388,2.516842810484885,0.7689820962297598,702.6273632377438,89.99955610322483,0.00035373240886316104,0.7547865981065265,0.5,7.5,0.7551403305153896,1.887,0.7551403305153896,0.49919250746994087,980.8122162046493,136.8511533702594,2.49887328718373,180.1163648359588,1290.893986779317,0.7547865981065265
1E8,262.0,8.908999999999997,SHWR,2.0,61.32599999999999,6277.22,13.220000000000255,0.8136900547751239,1.6273801095502478,14.498329395983156,6277.368483333334,1.0,17.817999999999994,17.817999999999994,0.42727019999999993,2760.0255383123567,0.3726198904497522,3.3196706040168413,0.7882796071215759,948.6954686737752,89.93458064461461,0.0004145065327464392,0.7979120443362115,0.5,7.5,0.798326550868958,2.0,0.798326550868958,0.4973691659970336,1282.4484952664448,143.9497693642884,2.5052404906526675,189.58564800063493,1689.018538037656,0.7979120443362115
1E7,263.0,7.5139999999999985,SHWR,1.526,61.4425,6299.11,11.10999999999967,0.8132847873780517,1.2410725855389069,9.325419407739343,6299.235233333333,1.0,11.466364,11.466363999999999,0.4583475817084571,1900.2563225696256,0.2849274144610932,2.140944592260654,0.6882019164844194,532.7369538589721,90.28160891315923,0.00020125484679311967,0.6173540966476538,0.5,7.5,0.617555351494447,1.526,0.617555351494447,0.5045360570310135,846.5074928593233,112.65737195359641,2.471033562104468,147.8380749886983,1110.8552954650788,0.6173540966476538
1E9,263.0,6.2879999999999985,SHWR,2.0,61.4425,6304.02,16.020000000000437,0.8132847873780517,1.6265695747561033,10.227869486066377,6304.124800000001,1.0,12.576,12.575999999999997,0.42727019999999993,1942.8382726581824,0.37343042524389675,2.348130513933622,0.7881060824871965,669.1113998009735,89.9638013020692,0.000410312018088943,0.7988433164837028,0.5,7.5,0.7992536285017917,2.0,0.7992536285017917,0.49732929279929927,903.7175310987773,143.72098140883867,2.5023345890202817,189.2267478517851,1189.8577904920244,0.7988433164837028
2D9,264.0,7.199999999993452,SHWR,2.0,61.566,6320.79,8.789999999999964,0.8128532395104241,1.6257064790208482,11.705086648939462,6320.91,4.0,14.399999999986903,14.399999999986903,0.42727019999999993,2218.316427427256,0.37429352097915186,2.6949133510474423,0.7879213763010616,765.5720830125636,89.99481129953983,0.00040589786570888187,0.7998339960390678,0.5,7.5,0.8002398939047767,2.0,0.8002398939047767,0.49728684058593753,1033.0421950214834,143.4780826420032,2.499250556281298,188.84586126046776,1359.6902010741312,0.7998339960390678
2D7,264.0,5.037000000011176,SHWR,1.233,61.566,6320.91,8.909999999999853,0.8128532395104241,1.0022480443163528,5.04832339923267,6320.99395,4.0,6.210621000013778,6.210621000013781,0.4756926974183938,1065.1724155793127,0.23075195568364718,1.1622976007811097,0.5984499317255104,250.78615810524502,90.48230428838959,0.00012374184147612155,0.5029020730590559,0.5,7.5,0.503025814900532,1.233,0.503025814900532,0.508404610652866,464.4405213188271,92.20578148060287,2.4511664480754587,120.74290812794058,608.1820282417862,0.5029020730590559
2D7,264.0,0.4649999999855936,SHWR,1.233,61.566,6320.99395,8.993950000000039,0.8128532395104241,1.0022480443163528,0.4660453405926653,6321.0017,4.0,0.5733449999822369,0.573344999982237,0.4756926974183938,98.33336772442648,0.23075195568364718,0.10729965938957163,0.5984499317255104,23.15178946100204,90.48230428838959,0.00012374184147612155,0.5029020730590559,0.5,7.5,0.503025814900532,1.233,0.503025814900532,0.508404610652866,42.87568838715198,92.20578148060287,2.4511664480754587,120.74290812794058,56.1454522777529,0.5029020730590559
2D7,264.0,8.123,SHWR,1.237,61.566,6326.3,14.300000000000182,0.8128532395104241,1.0054994572743947,8.167672091439908,6326.4353833333325,1.0,10.048150999999999,10.048151,0.475468703746284,1722.528785644805,0.23150054272560544,1.880478908560093,0.5998395866942764,406.688591660808,90.48013761857635,0.0001245724311477181,0.5044889652142406,0.5,7.5,0.5046135376453883,1.237,0.5046135376453883,0.5083547912026775,751.2779994631906,92.48775076488866,2.451380923651098,121.11493863580007,983.8166465386039,0.5044889652142406
2D7,264.0,3.668,SHWR,1.881,61.566,6328.93,16.930000000000287,0.8128532395104241,1.5289769435191076,5.608287428828087,6328.991133333334,1.0,6.899508,6.899508,0.4353286399910722,1082.9134851404872,0.3520230564808923,1.2912205711719131,0.7675012127373222,357.30402298612216,90.07896876841004,0.0003414257552241118,0.7547841750688228,0.5,7.5,0.7551256008240469,1.881,0.7551256008240469,0.4991931178552197,498.5118770589333,135.90836342937112,2.4909763328740526,178.72701616789462,655.5706953038375,0.7547841750688228
2D9,264.0,6.66,SHWR,2.0,61.566,6330.04,18.039999999999964,0.8128532395104241,1.6257064790208482,10.82720515027885,6330.151,1.0,13.32,13.32,0.42727019999999993,2051.9426953720786,0.37429352097915186,2.4927948497211516,0.7879213763010616,708.1541767872654,89.99481129953983,0.00040589786570888187,0.7998339960390678,0.5,7.5,0.8002398939047767,2.0,0.8002398939047767,0.49728684058593753,955.5640303957413,143.4780826420032,2.499250556281298,188.84586126046776,1257.7134359947154,0.7998339960390678
6D6,265.0,4.833,SHWR,2.0,61.595,6342.26,6.260000000000218,0.8127516150173205,1.6255032300346408,7.856057110757421,6342.34055,1.0,9.666,9.666,0.42727019999999993,1488.050696861584,0.374496769965359,1.8099428892425802,0.7878778908046904,513.7976550296139,90.00209802357861,0.00040486616217483284,0.8000671423891682,0.5,7.5,0.800472008551343,2.0,0.800472008551343,0.4972768445838826,693.1536504885199,143.42099120391472,2.498525843045414,188.75635921096188,912.2594840665788,0.8000671423891682
2D8,265.0,5.47,SHWR,1.443,61.595,6342.42,6.420000000000073,0.8127516150173205,1.1728005804699937,6.415219175170864,6342.511166666667,1.0,7.893210000000001,7.89321,0.46344039999866665,1318.0014273045238,0.27019941953000653,1.4779908248291358,0.6651135377378949,354.1896436001546,90.36996486997333,0.000173954252036701,0.585870053526975,0.5,7.5,0.5860440077790117,1.443,0.5860440077790117,0.5056550156995157,584.0367940129292,106.77089470071833,2.4622724246745196,139.98245441383156,765.7040256436586,0.585870053526975
6D6,265.0,3.667,SHWR,2.0,61.595,6343.91,7.9099999999998545,0.8127516150173205,1.6255032300346408,5.9607203445370285,6343.9711166666675,1.0,7.334,7.334,0.42727019999999993,1129.0465353592854,0.374496769965359,1.3732796554629714,0.7878778908046904,389.8398512297939,90.00209802357861,0.00040486616217483284,0.8000671423891682,0.5,7.5,0.800472008551343,2.0,0.800472008551343,0.4972768445838826,525.9247747447553,143.42099120391472,2.498525843045414,188.75635921096188,692.1695692265972,0.8000671423891682
6D6,265.0,9.833,SHWR,2.0,61.595,6344.2,8.199999999999818,0.8127516150173205,1.6255032300346408,15.983573260930624,6344.3638833333325,1.0,19.666,19.666,0.42727019999999993,3027.519656991507,0.374496769965359,3.6824267390693755,0.7878778908046904,1045.3491292998538,90.00209802357861,0.00040486616217483284,0.8000671423891682,0.5,7.5,0.800472008551343,2.0,0.800472008551343,0.4972768445838826,1410.2586065080934,143.42099120391472,2.498525843045414,188.75635921096188,1856.0412801213881,0.8000671423891682
2D8,265.0,3.854,SHWR,2.0,61.595,6347.12,11.11999999999989,0.8127516150173205,1.6255032300346408,6.264689448553506,6347.1842333333325,1.0,7.707999999999998,7.708,0.42727019999999993,1186.6226744681446,0.374496769965359,1.4433105514464937,0.7878778908046904,409.7198763675009,90.00209802357861,0.00040486616217483284,0.8000671423891682,0.5,7.5,0.800472008551343,2.0,0.800472008551343,0.4972768445838826,552.7445000998873,143.42099120391472,2.498525843045414,188.75635921096188,727.4670083990471,0.8000671423891682
2D8,265.0,7.957000000000002,SHWR,1.474,61.595,6356.58,20.579999999999927,0.8127516150173205,1.1979958805355304,9.532453221421216,6356.712616666668,1.0,11.728617999999999,11.728618000000003,0.461553402201241,1950.4603716047889,0.2760041194644696,2.1961647785787854,0.6739153317989032,533.2594885648347,90.35135245743628,0.00018276834959152222,0.5980044127997979,0.5,7.5,0.5981871811493894,1.474,0.5981871811493894,0.5052286160772197,866.4484595108252,108.89134843670038,2.464111646738695,142.7905519404434,1136.1844217901084,0.5980044127997979
6D2,266.0,4.833,SHWR,2.0,61.5645,6367.6,7.600000000000364,0.8128584929494438,1.6257169858988876,7.8570901928493235,6367.68055,1.0,9.666,9.666,0.42727019999999993,1489.0963263110546,0.3742830141011126,1.8089098071506773,0.7879236243774781,513.8950482030784,89.99443445205183,0.0004059512794561959,0.7998219421052487,0.5,7.5,0.8002278933847049,2.0,0.8002278933847049,0.497287357335776,693.4438425559371,143.48103508295821,2.4992880359876577,188.85049002327554,912.7144182824907,0.7998219421052487
2D9,266.0,12.237,SHWR,2.0,61.5645,6368.79,8.789999999999964,0.8128584929494438,1.6257169858988876,19.893898756444692,6368.99395,1.0,24.474,24.474,0.42727019999999993,3770.3438330371137,0.3742830141011126,4.580101243555315,0.7879236243774781,1301.1656745005318,89.99443445205183,0.0004059512794561959,0.7998219421052487,0.5,7.5,0.8002278933847049,2.0,0.8002278933847049,0.497287357335776,1755.7774263101596,143.48103508295821,2.4992880359876577,188.85049002327554,2310.963446414823,0.7998219421052487
2D9,266.0,6.66,SHWR,2.0,61.5645,6378.04,18.039999999999964,0.8128584929494438,1.6257169858988876,10.827275126086592,6378.151,1.0,13.32,13.32,0.42727019999999993,2052.0135595347865,0.3742830141011126,2.49272487391341,0.7879236243774781,708.1607740601081,89.99443445205183,0.0004059512794561959,0.7998219421052487,0.5,7.5,0.8002278933847049,2.0,0.8002278933847049,0.497287357335776,955.5836936525018,143.48103508295821,2.4992880359876577,188.85049002327554,1257.744263555015,0.7998219421052487
2D7,267.0,5.502000000000002,SHWR,1.233,61.548,6392.91,8.909999999999853,0.8129162613185662,1.002325750205792,5.514796277632269,6393.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1163.987965560247,0.23067424979420792,1.2691697223677323,0.5984519934333293,273.96013022368874,90.47783671782307,0.0001239557007560732,0.50281045183977,0.5,7.5,0.5029344075405261,1.233,0.5029344075405261,0.5084074754811645,507.4370868110474,92.22775114704602,2.451611942856874,120.7774630633245,664.5176017744116,0.50281045183977
4D9,267.0,11.005,SHWR,1.464,61.548,6393.86,9.859999999999673,0.8129162613185662,1.190109406570381,13.097154019307046,6394.043416666666,1.0,16.111320000000003,16.11132,0.4621641310481449,2685.750734744262,0.27389059342961913,3.014165980692958,0.6711271022435604,729.6427715643337,90.34567929062744,0.0001806746420488503,0.5938107227766563,0.5,7.5,0.5939913974187051,1.464,0.5939913974187051,0.5053766326569057,1191.5813648275896,108.2763620924661,2.4646821593074772,141.9927657008884,1562.630386538277,0.5938107227766563
2D7,267.0,8.123,SHWR,1.237,61.548,6398.3,14.300000000000182,0.8129162613185662,1.0055774152510664,8.168305344084411,6398.4353833333325,1.0,10.048150999999999,10.048151,0.475468703746284,1723.2426392650475,0.23142258474893365,1.879845655915588,0.5998417564373522,406.72159406626025,90.47566982233431,0.00012478762570833357,0.5043970583655476,0.5,7.5,0.5045218459912559,1.237,0.5045218459912559,0.508357671285528,751.4570340491998,92.5097912162009,2.4518264369100065,121.14960435561653,984.098236180673,0.5043970583655476
2D7,267.0,3.668,SHWR,1.881,61.548,6400.93,16.930000000000287,0.8129162613185662,1.529095487540223,5.608722248297537,6400.991133333334,1.0,6.899508,6.899508,0.4353286399910722,1083.362268184474,0.351904512459777,1.290785751702462,0.7675240101360647,357.34233930558577,90.0744568643629,0.00034197248362133337,0.7546475476037491,0.5,7.5,0.7549895200873704,1.881,0.7549895200873704,0.499198756544472,498.63422984168227,135.94172024037138,2.491425311151767,178.77933968327633,655.7626179582576,0.7546475476037491
4D9,267.0,13.101,SHWR,2.0,61.548,6402.84,18.840000000000146,0.8129162613185662,1.6258325226371324,21.30003187906907,6403.05835,1.0,26.202,26.202,0.42727019999999993,4038.084376699286,0.37416747736286765,4.901968120930929,0.787948345606686,1393.1778905984656,89.99028946731909,0.00040653915395139073,0.7996893836042372,0.5,7.5,0.8000959227581886,2.0,0.8000959227581886,0.4972930397370048,1880.1704718617268,143.51350827125614,2.4997002773184436,188.90140217362494,2474.7972698766607,0.7996893836042372
4D9,267.0,4.847,SHWR,2.0,61.548,6403.41,19.40999999999985,0.8129162613185662,1.6258325226371324,7.880410237222179,6403.490783333334,1.0,9.694,9.694,0.42727019999999993,1493.977175319551,0.37416747736286765,1.8135897627778197,0.787948345606686,515.4364732257661,89.99028946731909,0.00040653915395139073,0.7996893836042372,0.5,7.5,0.8000959227581886,2.0,0.8000959227581886,0.4972930397370048,695.6099745907786,143.51350827125614,2.4997002773184436,188.90140217362494,915.6050963355602,0.7996893836042372
4D9,267.0,3.668,SHWR,2.0,61.548,6404.6,20.600000000000364,0.8129162613185662,1.6258325226371324,5.963553693033003,6404.661133333334,1.0,7.336,7.336,0.42727019999999993,1130.577321863444,0.37416747736286765,1.3724463069669985,0.787948345606686,390.06003379247164,89.99028946731909,0.00040653915395139073,0.7996893836042372,0.5,7.5,0.8000959227581886,2.0,0.8000959227581886,0.4972930397370048,526.4075483389676,143.51350827125614,2.4997002773184436,188.90140217362494,692.8903431728563,0.7996893836042372
4D9,267.0,2.62,SHWR,2.0,61.548,6404.79,20.789999999999964,0.8129162613185662,1.6258325226371324,4.259681209309287,6404.833666666666,1.0,5.24,5.24,0.42727019999999993,807.55522990246,0.37416747736286765,0.9803187906907133,0.787948345606686,278.6143098517654,89.99028946731909,0.00040653915395139073,0.7996893836042372,0.5,7.5,0.8000959227581886,2.0,0.8000959227581886,0.4972930397370048,376.0053916706911,143.51350827125614,2.4997002773184436,188.90140217362494,494.9216736948974,0.7996893836042372
2D7,268.0,5.502000000000002,SHWR,1.233,61.532,6416.91,8.909999999999853,0.81297224508117,1.0023947781850826,5.515176069574325,6417.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1164.4165720098688,0.23060522181491735,1.2687899304256756,0.5984538250054828,273.979835775096,90.4738661418609,0.0001241460215307688,0.5027290510325677,0.5,7.5,0.5028531970540985,1.233,0.5028531970540985,0.5084100204202202,507.5445094025774,92.24727542758583,2.4520078766991515,120.80817354698515,664.6865708555124,0.5027290510325677
4D9,268.0,11.005,SHWR,1.464,61.532,6417.86,9.859999999999673,0.81297224508117,1.1901913667988329,13.098055991621154,6418.043416666666,1.0,16.111320000000003,16.11132,0.4621641310481449,2686.7396883426213,0.27380863320116705,3.0132640083788433,0.6711349418996543,729.7015442478888,90.34169629454976,0.00018094458827289106,0.5937148059687543,0.5,7.5,0.5938957505570271,1.464,0.5938957505570271,0.5053799984259728,1191.8361254366855,108.29951162532352,2.465079096166093,142.02914418037042,1563.0307317049767,0.5937148059687543
2D7,268.0,8.123,SHWR,1.237,61.532,6422.3,14.300000000000182,0.81297224508117,1.0056466671654074,8.168867877384603,6422.4353833333325,1.0,10.048150999999999,10.048151,0.475468703746284,1723.8771758163743,0.23135333283459267,1.879283122615396,0.5998436839832059,406.7509111506208,90.47169904586232,0.00012497913465725485,0.5043154037912808,0.5,7.5,0.5044403829259381,1.237,0.5044403829259381,0.5083602297758127,751.6161407706786,92.52937840338282,2.452222387162878,121.1804132990339,984.3484972280523,0.5043154037912808
2D7,268.0,3.668,SHWR,1.881,61.532,6424.93,16.930000000000287,0.81297224508117,1.529200792997681,5.609108508715494,6424.991133333334,1.0,6.899508,6.899508,0.4353286399910722,1083.7611864457958,0.3517992070023191,1.2903994912845065,0.7675442626595284,357.37637846984137,90.07044689775032,0.00034245897929141567,0.7545261610928177,0.5,7.5,0.7548686200721091,1.881,0.7548686200721091,0.4992037656320051,498.74296455992476,135.9713643838399,2.491824338678056,178.82584211050147,655.9331888613194,0.7545261610928177
4D9,268.0,13.101,SHWR,2.0,61.532,6426.84,18.840000000000146,0.81297224508117,1.62594449016234,21.301498765616817,6427.05835,1.0,26.202,26.202,0.42727019999999993,4039.571289845452,0.3740555098376599,4.900501234383182,0.7879723043891246,1393.3162003445066,89.9862706791512,0.0004071097803066692,0.7995609028730521,0.5,7.5,0.7999680126533588,2.0,0.7999680126533588,0.49729854671242013,1880.5829272791095,143.5449910143584,2.500099964455251,188.95076410976367,2475.443960602014,0.7995609028730521
4D9,268.0,4.847,SHWR,2.0,61.532,6427.41,19.40999999999985,0.81297224508117,1.62594449016234,7.880952943816862,6427.490783333334,1.0,9.694,9.694,0.42727019999999993,1494.5272911900545,0.3740555098376599,1.8130470561831378,0.7879723043891246,515.487643925641,89.9862706791512,0.0004071097803066692,0.7995609028730521,0.5,7.5,0.7999680126533588,2.0,0.7999680126533588,0.49729854671242013,695.7625714465952,143.5449910143584,2.500099964455251,188.95076410976367,915.8443536400246,0.7995609028730521
4D9,268.0,3.668,SHWR,2.0,61.532,6428.6,20.600000000000364,0.81297224508117,1.62594449016234,5.963964389915464,6428.661133333334,1.0,7.336,7.336,0.42727019999999993,1130.9936257654467,0.3740555098376599,1.3720356100845366,0.7879723043891246,390.09875756534984,89.9862706791512,0.0004071097803066692,0.7995609028730521,0.5,7.5,0.7999680126533588,2.0,0.7999680126533588,0.49729854671242013,526.5230270406666,143.5449910143584,2.500099964455251,188.95076410976367,693.0714027546131,0.7995609028730521
4D9,268.0,2.62,SHWR,2.0,61.532,6428.79,20.789999999999964,0.81297224508117,1.62594449016234,4.259974564225331,6428.833666666666,1.0,5.24,5.24,0.42727019999999993,807.852589832462,0.3740555098376599,0.9800254357746689,0.7879723043891246,278.64196968953564,89.9862706791512,0.0004071097803066692,0.7995609028730521,0.5,7.5,0.7999680126533588,2.0,0.7999680126533588,0.49729854671242013,376.087876457619,143.5449910143584,2.500099964455251,188.95076410976367,495.0510019675808,0.7995609028730521
4E8,269.0,13.232,SHWR,2.0,61.4945,6439.72,7.7200000000002555,0.8131033258263171,1.6262066516526341,21.517966414667654,6439.9405333333325,1.0,26.464,26.464,0.42727019999999993,4083.483718890197,0.37379334834736616,4.946033585332349,0.7880284064610229,1407.5754079799142,89.97685392301453,0.0004084493722739113,0.7992600106504831,0.5,7.5,0.799668460022757,2.0,0.799668460022757,0.4973114412326105,1900.363352764389,143.61875398763522,2.5010364919770423,189.0664275347613,2501.726969139961,0.7992600106504831
1E5,269.0,7.119,SHWR,2.0,61.4945,6450.01,18.01000000000022,0.8131033258263171,1.6262066516526341,11.576965153115099,6450.1286500000015,1.0,14.238,14.238,0.42727019999999993,2196.971024393841,0.37379334834736616,2.6610348468848994,0.7880284064610229,757.2951427908864,89.97685392301453,0.0004084493722739113,0.7992600106504831,0.5,7.5,0.799668460022757,2.0,0.799668460022757,0.4973114412326105,1022.4219096379751,143.61875398763522,2.5010364919770423,189.0664275347613,1345.9638976199656,0.7992600106504831
4E8,269.0,6.419,SHWR,2.0,61.4945,6451.95,19.949999999999818,0.8131033258263171,1.6262066516526341,10.438620496958256,6452.056983333333,1.0,12.838,12.838,0.42727019999999993,1980.9463415625885,0.37379334834736616,2.399379503041743,0.7880284064610229,682.8315102647422,89.97685392301453,0.0004084493722739113,0.7992600106504831,0.5,7.5,0.799668460022757,2.0,0.799668460022757,0.4973114412326105,921.8887818466304,143.61875398763522,2.5010364919770423,189.0664275347613,1213.6173983456326,0.7992600106504831
4E1,270.0,6.66,SHWR,2.0,61.4645,6462.14,6.1400000000003265,0.8132080582043689,1.6264161164087378,10.831931335282194,6462.251,1.0,13.32,13.32,0.42727019999999993,2056.7378370486513,0.3735838835912619,2.488068664717804,0.7880732363878302,708.5998390041198,89.969322816324,0.000409523254888855,0.7990195332407224,0.5,7.5,0.7994290564956112,2.0,0.7994290564956112,0.4973217442976203,956.8937447756568,143.67773945580433,2.5017854727062696,189.1589294205828,1259.7984699410815,0.7990195332407224
4E1,270.0,3.872,SHWR,2.0,61.4645,6462.26,6.260000000000218,0.8132080582043689,1.6264161164087378,6.297483202734632,6462.3245333333325,1.0,7.744,7.744,0.42727019999999993,1195.7490848426994,0.3735838835912619,1.4465167972653659,0.7880732363878302,411.9667532468395,89.969322816324,0.000409523254888855,0.7990195332407224,0.5,7.5,0.7994290564956112,2.0,0.7994290564956112,0.4973217442976203,556.3202071728743,143.67773945580433,2.5017854727062696,189.1589294205828,732.4233747164966,0.7990195332407224
4E1,270.0,7.745,SHWR,2.0,61.4645,6462.96,6.9600000000000355,0.8132080582043689,1.6264161164087378,12.596592821585677,6463.089083333332,1.0,15.49,15.49,0.42727019999999993,2391.8069891804507,0.3735838835912619,2.893407178414323,0.7880732363878302,824.0399028659021,89.969322816324,0.000409523254888855,0.7990195332407224,0.5,7.5,0.7994290564956112,2.0,0.7994290564956112,0.4973217442976203,1112.7840920852045,143.67773945580433,2.5017854727062696,189.1589294205828,1465.035908362414,0.7990195332407224
1E7,270.0,7.5139999999999985,SHWR,1.526,61.4645,6467.11,11.10999999999967,0.8132080582043689,1.2409554968198668,9.32453960310448,6467.235233333333,1.0,11.466364,11.466363999999999,0.4583475817084571,1899.2965420703654,0.2850445031801328,2.1418243968955175,0.688188773896069,532.6765201937445,90.28708629943442,0.00020084609285719868,0.6174909274113947,0.5,7.5,0.6176917735042519,1.526,0.6176917735042519,0.5045311249877692,846.2585712684737,112.62424424653632,2.4704878152137084,147.7860147128468,1110.4641145523306,0.6174909274113947
4E1,270.0,2.7880000000000003,SHWR,2.0,61.4645,6477.25,21.25,0.8132080582043689,1.6264161164087378,4.5344481325475625,6477.296466666668,1.0,5.5760000000000005,5.5760000000000005,0.42727019999999993,860.9887522059519,0.3735838835912619,1.0415518674524382,0.7880732363878302,296.6330857572802,89.969322816324,0.000409523254888855,0.7990195332407224,0.5,7.5,0.7994290564956112,2.0,0.7994290564956112,0.4973217442976203,400.5735376027825,143.67773945580433,2.5017854727062696,189.1589294205828,527.3750952245849,0.7990195332407224
4E1,270.0,3.872,SHWR,2.0,61.4645,6477.38,21.38000000000011,0.8132080582043689,1.6264161164087378,6.297483202734632,6477.444533333332,1.0,7.744,7.744,0.42727019999999993,1195.7490848426994,0.3735838835912619,1.4465167972653659,0.7880732363878302,411.9667532468395,89.969322816324,0.000409523254888855,0.7990195332407224,0.5,7.5,0.7994290564956112,2.0,0.7994290564956112,0.4973217442976203,556.3202071728743,143.67773945580433,2.5017854727062696,189.1589294205828,732.4233747164966,0.7990195332407224
4E1,270.0,6.041,SHWR,2.0,61.4645,6478.21,22.210000000000036,0.8132080582043689,1.6264161164087378,9.825179759225188,6478.310683333332,1.0,12.082,12.082,0.42727019999999993,1865.5785696112466,0.3735838835912619,2.2568202407748132,0.7880732363878302,642.7404845981814,89.969322816324,0.000409523254888855,0.7990195332407224,0.5,7.5,0.7994290564956112,2.0,0.7994290564956112,0.4973217442976203,867.957224052514,143.67773945580433,2.5017854727062696,189.1589294205828,1142.7090926297408,0.7990195332407224
2D3,271.0,2.705,SHWR,1.746,61.42,6486.21,6.2100000000000355,0.8133631952220978,1.4201321388577828,3.841457435610303,6486.2550833333335,1.0,4.72293,4.72293,0.44428736987292866,759.08651148333,0.3258678611422173,0.8814725643896978,0.7408866992486239,236.25249076656866,90.13449248688701,0.0002829347366793966,0.7021775039496924,0.5,7.5,0.7024604386863718,1.746,0.7024604386863718,0.5013241372187824,344.60657010717915,127.39614421707178,2.485549226466173,167.43705919166533,452.9172451134547,0.7021775039496924
2D3,271.0,4.129,SHWR,2.0,61.42,6487.27,7.2700000000004374,0.8133631952220978,1.6267263904441955,6.7167532661440825,6487.338816666667,1.0,8.258,8.258,0.42727019999999993,1276.4190601049913,0.3732736095558044,1.5412467338559162,0.7881396495819507,439.4314579364273,89.95815543353899,0.0004111198020757545,0.7986632113668798,0.5,7.5,0.7990743311689555,2.0,0.7990743311689555,0.49733700667008557,593.6064853744408,143.7651938421993,2.5028960660946593,189.29609336944523,781.6035695224393,0.7986632113668798
6D5,272.0,6.97,SHWR,1.4409999999999998,61.4005,6511.52,7.5200000000004374,0.8134310954393231,1.1721542085280643,8.16991483344061,6511.636166666667,1.0,10.04377,10.043769999999999,0.46356150137828883,1685.0554655402084,0.2688457914719353,1.8738551665593892,0.6646242863357168,450.73606459969426,90.32277328400261,0.00017657952772132113,0.5839391989156745,0.5,7.5,0.5841157784433958,1.4409999999999998,0.5841157784433958,0.5057221660942658,745.1672961645545,106.91065942102648,2.4669766734261245,140.23613553011018,977.4458646448679,0.5839391989156745
2D1,272.0,5.5760000000000005,SHWR,2.0,61.4005,6512.14,8.140000000000327,0.8134310954393231,1.6268621908786465,9.071383576339333,6512.232933333334,1.0,11.152,11.152000000000001,0.42727019999999993,1724.5089226862399,0.37313780912135375,2.080616423660669,0.7881687202226572,593.5007861580169,89.95326327509834,0.00041182077735435474,0.7985072155174547,0.5,7.5,0.7989190362948091,2.0,0.7989190362948091,0.4973436869690871,801.848322906067,143.80350123853424,2.5033825821393747,189.35618117688753,1055.850066242325,0.7985072155174547
2D1,272.0,10.378,SHWR,1.916,61.4005,6512.4,8.399999999999636,0.8134310954393231,1.5585339788617432,16.174465632627168,6512.5729666666675,1.0,19.884248,19.884248,0.43297262879010195,3115.8726173463892,0.3574660211382569,3.70978236737283,0.7740251342258496,1039.234550968439,90.01302111452362,0.0003646883430200587,0.7667993833034655,0.5,7.5,0.7671640716464856,1.916,0.7671640716464856,0.49869161617195834,1436.9579846572785,138.46193723812667,2.4975100774569454,182.21031288646023,1890.9786271356843,0.7667993833034655
6D5,272.0,3.717,SHWR,2.0,61.4005,6513.1,9.100000000000364,0.8134310954393231,1.6268621908786465,6.0470467634959295,6513.1619500000015,1.0,7.434,7.434,0.42727019999999993,1149.569523964267,0.37313780912135375,1.386953236504072,0.7881687202226572,395.63171128933806,89.95326327509834,0.00041182077735435474,0.7985072155174547,0.5,7.5,0.7989190362948091,2.0,0.7989190362948091,0.4973436869690871,534.5176141036318,143.80350123853424,2.5033825821393747,189.35618117688753,703.8369254344909,0.7985072155174547
6D5,272.0,1.859,SHWR,2.0,61.4005,6513.31,9.3100000000004,0.8134310954393231,1.6268621908786465,3.024336812843403,6513.3409833333335,1.0,3.718,3.718,0.42727019999999993,574.9393987219727,0.37313780912135375,0.6936631871565966,0.7881687202226572,197.86907486867887,89.95326327509834,0.00041182077735435474,0.7985072155174547,0.5,7.5,0.7989190362948091,2.0,0.7989190362948091,0.4973436869690871,267.33070880243514,143.80350123853424,2.5033825821393747,189.35618117688753,352.0131408078339,0.7985072155174547
6D5,272.0,5.421,SHWR,2.0,61.4005,6524.55,20.550000000000182,0.8134310954393231,1.6268621908786465,8.819219936753141,6524.6403500000015,1.0,10.842,10.842,0.42727019999999993,1676.5715333361024,0.37313780912135375,2.022780063246859,0.7881687202226572,577.0028267149587,89.95326327509834,0.00041182077735435474,0.7985072155174547,0.5,7.5,0.7989190362948091,2.0,0.7989190362948091,0.4973436869690871,779.5587802140941,143.80350123853424,2.5033825821393747,189.35618117688753,1026.4998581599073,0.7985072155174547
4D1,273.0,5.400000000008731,SHWR,2.0,61.3705,6534.41,6.409999999999855,0.8135354608937245,1.627070921787449,8.786182977666433,6534.5,3.0,10.800000000017462,10.800000000017462,0.42727019999999993,1671.2259388500133,0.37292907821255095,2.013817022351031,0.7882134065420041,574.8739550080631,89.94573855836774,0.0004129008265273404,0.7982673944148408,0.5,7.5,0.7986802952413682,2.0,0.7986802952413682,0.497353955197003,776.8570544789663,143.86241749587228,2.5041308918177108,189.44860286630782,1023.0224554797163,0.7982673944148408
4D7,273.0,3.2750000000123687,SHWRSHWR,4.0,61.3705,6534.5,6.5,0.8135354608937245,3.254141843574898,10.657314537748043,6534.5545833333335,3.0,13.100000000049475,13.100000000049475,0.2937102,1393.474843789779,0.7458581564251019,2.442685462301434,0.8547339230939004,756.1488512085043,88.24129889161982,0.004118162158236682,1.4948408683212566,0.5,7.5,1.4989590304794933,4.0,1.4989590304794933,0.46002086878241893,817.8758962933683,249.73309810390214,2.668518564326914,334.34814166784923,1094.9901639663417,1.4948408683212566
4D1,273.0,7.157999999963068,SHWR,2.0,61.3705,6534.5545833333335,6.55458333333354,0.8135354608937245,1.627070921787449,11.646573658094466,6534.673883333333,3.0,14.315999999926136,14.315999999926136,0.42727019999999993,2215.302827816173,0.37292907821255095,2.6694263418316666,0.7882134065420041,762.027364799969,89.94573855836774,0.0004129008265273404,0.7982673944148408,0.5,7.5,0.7986802952413682,2.0,0.7986802952413682,0.497353955197003,1029.7671844301406,143.86241749587228,2.5041308918177108,189.44860286630782,1356.0730993100346,0.7982673944148408
4D1,273.0,13.5,SHWR,2.0,61.3705,6534.81,6.8100000000004,0.8135354608937245,1.627070921787449,21.96545744413056,6535.035000000002,1.0,27.0,27.0,0.42727019999999993,4178.0648471182785,0.37292907821255095,5.034542555869438,0.7882134065420041,1437.184887517834,89.94573855836774,0.0004129008265273404,0.7982673944148408,0.5,7.5,0.7986802952413682,2.0,0.7986802952413682,0.497353955197003,1942.1426361942758,143.86241749587228,2.5041308918177108,189.44860286630782,2557.556138695156,0.7982673944148408
4D7,273.0,0.0,SHWR,1.632,61.3705,6548.63,20.63000000000011,0.8135354608937245,1.3276898721785584,0.0,6548.63,3.0,0.0,0.0,0.45166678050738585,0.0,0.30431012782144157,0.0,0.7150927838663202,0.0,90.19686874774744,0.00023890240618851255,0.6579814392796821,0.5,7.5,0.6582203416858706,1.632,0.6582203416858706,0.5030329655721767,0.0,119.91584019616556,2.4794128905527755,157.50335519353962,0.0,0.6579814392796821
4D7,273.0,7.20499999999447,SHWRSHWR,3.4419999999999997,61.3705,6548.63,20.63000000000011,0.8135354608937245,2.8001890563962,20.17536215131913,6548.750083333332,3.0,24.79960999998097,24.799609999980966,0.32801973310127813,2946.1416935758775,0.6418109436038001,4.624247848661831,0.8704484324875602,1457.7832602732656,88.75610873962601,0.002427869801045812,1.311543309584247,0.5,7.5,1.3139711793852928,3.4419999999999997,1.3139711793852928,0.4710843622594829,1615.203774607865,224.17817829411584,2.619539951865801,298.701092361774,2152.14137046493,1.311543309584247
4D7,273.0,0.13099999998303247,SHWR,1.632,61.3705,6548.750083333332,20.75008333333335,0.8135354608937245,1.3276898721785584,0.17392737323286353,6548.752266666666,3.0,0.21379199997230894,0.21379199997230897,0.45166678050738585,34.97183399175041,0.30431012782144157,0.03986462673944545,0.7150927838663202,10.324259352171932,90.19686874774744,0.00023890240618851255,0.6579814392796821,0.5,7.5,0.6582203416858706,1.632,0.6582203416858706,0.5030329655721767,15.708975063663013,119.91584019616556,2.4794128905527755,157.50335519353962,20.63293952768125,0.6579814392796821
