Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
4D6,274.0,7.211,SHWR,1.88,61.344,6559.29,7.2899999999999645,0.8136275533025198,1.5296198002087371,11.030088379305203,6559.4101833333325,1.0,13.556679999999998,13.55668,0.43539576815616005,2138.9964383985644,0.35038019979126284,2.5265916206947963,0.7675971308612595,702.8148144035009,90.02406942986983,0.00034770082251323053,0.7527247061810683,0.5,7.5,0.7530724070035816,1.88,0.7530724070035816,0.49927812272195193,982.5333043535632,136.25479189482223,2.496439894113739,179.2856399376025,1292.8287495900518,0.7527247061810683
4D6,274.0,6.837999999999999,SHWR,1.84,61.344,6563.3,11.300000000000182,0.8136275533025198,1.4970746980766363,10.236996785448039,6563.413966666668,1.0,12.581919999999998,12.581919999999998,0.43807200412416,1997.3994782485265,0.3429253019233637,2.3449232145519607,0.7600536263299659,645.8703898198396,90.05175819951963,0.0003277930404821383,0.7375269226244918,0.5,7.5,0.737854715664974,1.84,0.737854715664974,0.49990332728813774,914.0258829968801,133.6685994438257,2.493715850744064,175.83232108150463,1202.3414115553285,0.7375269226244918
4D6,274.0,3.606,SHWR,1.5830000000000002,61.344,6564.82,12.819999999999707,0.8136275533025198,1.2879724168778892,4.644428535261668,6564.8800999999985,1.0,5.708298000000001,5.708298,0.45477831304572464,940.7601152454221,0.29502758312211125,1.063869464738333,0.703048508217182,271.04796313319486,90.22148887127916,0.00022200465126387403,0.6388600153481945,0.5,7.5,0.6390820199994584,1.5830000000000002,0.6390820199994584,0.503748563672383,420.69626422101186,116.66563067693063,2.4769903556375157,153.19500200402882,552.4211772265279,0.6388600153481945
4D6,274.0,8.081,SHWR,1.893,61.344,6568.48,16.479999999999563,0.8136275533025198,1.54019695840167,12.446331620843894,6568.614683333332,1.0,15.297332999999998,15.297333,0.43452228272146237,2408.797468853329,0.3528030415983301,2.8510013791561053,0.7699763550355092,795.5130880238069,90.01500074569509,0.00035439330410758085,0.7576546153683941,0.5,7.5,0.7580090086725016,1.893,0.7580090086725016,0.4990734809046443,1107.8385678190496,137.091766838145,2.4973317973030476,180.40384575859864,1457.8434775752355,0.7576546153683941
4D7,275.0,3.275,SHWR,2.0,61.321000000000005,6582.5,6.5,0.8137074088563498,1.6274148177126997,5.329783528009092,6582.5545833333335,1.0,6.55,6.55,0.42727019999999993,1014.7175298867011,0.3725851822873005,1.220216471990909,0.78828703911686,348.75667504375116,89.93332722615384,0.00041468722067039554,0.7978721460339729,0.5,7.5,0.7982868332546433,2.0,0.7982868332546433,0.49737087355452503,471.46762828100054,143.95958115450398,2.505365135293451,189.60104282170053,620.9434152410693,0.7978721460339729
2D1,275.0,5.5760000000000005,SHWR,2.0,61.321000000000005,6584.14,8.140000000000327,0.8137074088563498,1.6274148177126997,9.074465023566017,6584.232933333334,1.0,11.152,11.152000000000001,0.42727019999999993,1727.6534188238918,0.3725851822873005,2.0775349764339874,0.78828703911686,593.7915175706738,89.93332722615384,0.00041468722067039554,0.7978721460339729,0.5,7.5,0.7982868332546433,2.0,0.7982868332546433,0.49737087355452503,802.7186245175143,143.95958115450398,2.505365135293451,189.60104282170053,1057.2154147738022,0.7978721460339729
2D1,275.0,10.378,SHWR,1.916,61.321000000000005,6584.4,8.399999999999636,0.8137074088563498,1.5590633953687665,16.179959917137058,6584.5729666666675,1.0,19.884248,19.884248,0.43297262879010195,3121.554147480428,0.35693660463123383,3.704288082862945,0.7741305182899186,1039.7291078612632,89.99311614074558,0.0003672509034651217,0.766189026503171,0.5,7.5,0.7665562774066361,1.916,0.7665562774066361,0.4987170620880389,1438.5110310215368,138.6115851822641,2.4994903263751067,182.44516723521608,1893.4159455670724,0.766189026503171
4D7,275.0,0.0,SHWR,1.81,61.321000000000005,6596.63,20.63000000000011,0.8137074088563498,1.4728104100299932,0.0,6596.63,4.0,0.0,0.0,0.44006731692125994,0.0,0.337189589970007,0.0,0.7541973361021963,0.0,90.0665624075543,0.0003141640238603083,0.7259327933779944,0.5,7.5,0.7262469574018547,1.81,0.7262469574018547,0.5003744610879343,0.0,131.75913059349847,2.4922651744735247,173.2940725982775,0.0,0.7259327933779944
4D7,275.0,7.20499999999447,SHWR,1.632,61.321000000000005,6596.63,20.63000000000011,0.8137074088563498,1.3279704912535628,9.568027389474576,6596.750083333332,4.0,11.758559999990974,11.758559999990975,0.45166678050738585,1925.6331276253218,0.3040295087464372,2.190532610516399,0.7151317275682076,567.9852118605352,90.18453640276027,0.00023998094509780632,0.6576544474395919,0.5,7.5,0.6578944283846897,1.632,0.6578944283846897,0.5030452725193539,864.5667412002553,119.99538392795542,2.4806411630616862,157.6283469390521,1135.7122396949987,0.6576544474395919
4D7,275.0,0.13099999998303247,SHWR,1.632,61.321000000000005,6596.750083333332,20.75008333333335,0.8137074088563498,1.3279704912535628,0.17396413433168434,6596.752266666666,4.0,0.21379199997230894,0.21379199997230897,0.45166678050738585,35.011511406861544,0.3040295087464372,0.03982786564062464,0.7151317275682076,10.327003850680072,90.18453640276027,0.00023998094509780632,0.6576544474395919,0.5,7.5,0.6578944283846897,1.632,0.6578944283846897,0.5030452725193539,15.719395292526134,119.99538392795542,2.4806411630616862,157.6283469390521,20.64931344634126,0.6576544474395919
3E0,276.0,6.506,SHWR,1.393,61.1825,6618.22,18.22000000000025,0.8141868351372695,1.1341622613462166,7.378859672318486,6618.328433333334,1.0,9.062858,9.062858,0.4664439262296783,1537.5908477419962,0.2588377386537836,1.6839983276815162,0.6505212500745533,398.4550279206056,90.29702854251391,0.00016684748915984926,0.5638997731092223,0.5,7.5,0.5640666205983822,1.393,0.5640666205983822,0.5064112414914845,675.9646188101821,103.89865029360314,2.4695664468183836,136.32287438045321,886.9166207192286,0.5638997731092223
2D5,278.0,9.833,SHWR,1.411,60.976000000000006,6657.06,9.0600000000004,0.8148970827780246,1.1498197837997928,11.306177934103362,6657.223883333334,1.0,13.874363,13.874363,0.4653684831321041,2359.5440662136143,0.2611802162002073,2.5681850658966385,0.6560012242643685,615.671482950009,90.23529532142697,0.00017506927371224723,0.5697624980041973,0.5,7.5,0.5699375672779096,1.411,0.5699375672779096,0.5062111931411327,1036.723968750187,105.43313014849862,2.475709763683601,138.42665322220367,1361.1492811339288,0.5697624980041973
2D5,278.0,6.5,SHWR,2.0,60.976000000000006,6658.68,10.680000000000293,0.8148970827780246,1.6297941655560493,10.59366207611432,6658.788333333334,1.0,13.0,13.0,0.42727019999999993,2029.8503847710547,0.3702058344439509,2.4063379238856806,0.7887968070929647,693.6491072173762,89.84697734265603,0.00042728775536615693,0.7951330650179559,0.5,7.5,0.795560352773322,2.0,0.795560352773322,0.4974879580439479,940.1283154043198,144.63512544681842,2.5139513212643183,190.66158094298876,1239.300276129427,0.7951330650179559
2D4,279.0,4.476,SHWR,2.0,60.946000000000005,6680.47,8.470000000000255,0.8149998149998149,1.6299996299996298,7.2958783438783446,6680.5446,1.0,8.952,8.952,0.42727019999999993,1398.7387199141424,0.37000037000037006,1.6561216561216563,0.7888408533518092,477.74433960308517,89.83948128450064,0.0004283959066263554,0.794896171503794,0.5,7.5,0.7953245674104203,2.0,0.7953245674104203,0.49749807110150907,647.6491453113857,144.69373219646687,2.5146966181517656,190.75364348990718,853.8133082608246,0.794896171503794
2D0,279.0,3.979,SHWR,2.0,60.946000000000005,6693.08,21.079999999999927,0.8149998149998149,1.6299996299996298,6.485768527768527,6693.146316666666,1.0,7.957999999999998,7.958,0.42727019999999993,1243.4274724169734,0.37000037000037006,1.4722314722314724,0.7888408533518092,424.69721342284987,89.83948128450064,0.0004283959066263554,0.794896171503794,0.5,7.5,0.7953245674104203,2.0,0.7953245674104203,0.49749807110150907,575.7363604097417,144.69373219646687,2.5146966181517656,190.75364348990718,759.0087474463406,0.794896171503794
2D8,280.0,5.47,SHWR,1.443,60.885,6702.42,6.420000000000073,0.8152083525824633,1.1763456527764946,6.4346107206874255,6702.511166666667,1.0,7.893210000000001,7.89321,0.46344039999866665,1339.5607180172576,0.2666543472235055,1.458599279312575,0.6654323343877926,355.43054750515114,90.19374210180754,0.00018580250690847233,0.5817080536380081,0.5,7.5,0.5818938561449166,1.443,0.5818938561449166,0.5057993539281809,589.5548604948948,107.77968199175409,2.479833709810868,141.56944302698597,774.3848533576132,0.5817080536380081
2D5,280.0,9.833,SHWR,1.411,60.885,6705.06,9.0600000000004,0.8152083525824633,1.1502589854938556,11.310496604361086,6705.223883333334,1.0,13.874363,13.874363,0.4653684831321041,2364.4213720019447,0.2607410145061443,2.5638663956389167,0.6560367868005695,615.9400426464786,90.21278091637402,0.00017654752510043448,0.5692449787286071,0.5,7.5,0.5694215262537076,1.411,0.5694215262537076,0.5062288345616783,1037.962479415451,105.55908465528843,2.477953387683002,138.62503113395434,1363.099931140173,0.5692449787286071
2D5,280.0,6.5,SHWR,2.0,60.885,6706.68,10.680000000000293,0.8152083525824633,1.6304167051649263,10.597708583572023,6706.788333333334,1.0,13.0,13.0,0.42727019999999993,2034.046195806267,0.36958329483507346,2.4022914164279774,0.788930276250862,694.0314778297716,89.82424550623662,0.00043065532306929555,0.7944151189174674,0.5,7.5,0.7948457742405367,2.0,0.7948457742405367,0.49751860092441796,941.2834106096664,144.81283240148713,2.516211402030753,190.94075966109335,1241.114937797107,0.7944151189174674
2D8,280.0,3.854,SHWR,2.0,60.885,6707.12,11.11999999999989,0.8152083525824633,1.6304167051649263,6.283625981705626,6707.1842333333325,1.0,7.707999999999998,7.708,0.42727019999999993,1206.0329290211314,0.36958329483507346,1.4243740182943732,0.788930276250862,411.5072793162984,89.82424550623662,0.00043065532306929555,0.7944151189174674,0.5,7.5,0.7948457742405367,2.0,0.7948457742405367,0.49751860092441796,558.1086560753314,144.81283240148713,2.516211402030753,190.94075966109335,735.8856877338538,0.7944151189174674
2D8,280.0,7.957000000000002,SHWR,1.474,60.885,6716.58,20.579999999999927,0.8152083525824633,1.2016171117065508,9.561267357849026,6716.712616666668,1.0,11.728617999999999,11.728618000000003,0.461553402201241,1982.365149023045,0.27238288829344914,2.1673506421509754,0.6742718662132825,535.154367162809,90.17505138594828,0.0001951696722920504,0.5937575230933886,0.5,7.5,0.5939526927656806,1.474,0.5939526927656806,0.5053779947010373,874.6461671228411,109.92159948760097,2.4816791268955583,144.41109513685163,1149.0790840039285,0.5937575230933886
5D4,281.0,7.335,SHWR,2.0,60.8275,6731.63,11.63000000000011,0.8154044949005491,1.6308089898010982,11.961983940191054,6731.752250000001,1.0,14.67,14.67,0.42727019999999993,2298.334675840211,0.36919101019890166,2.7080160598089438,0.7890143995692815,783.4597983641162,89.80989152055173,0.0004327926942838678,0.79396244030935,0.5,7.5,0.7943952330036339,2.0,0.7943952330036339,0.4975379119230886,1063.0250002854905,144.92501708050312,2.517638471265664,191.11704446665323,1401.8435211629014,0.79396244030935
5D4,281.0,5.968,SHWR,1.259,60.8275,6739.03,19.02999999999975,0.8154044949005491,1.0265942590797914,6.126714538188195,6739.129466666666,1.0,7.513712000000001,7.513711999999999,0.47422981682855403,1306.5437376039451,0.2324057409202086,1.3869974618118048,0.6075091933558536,308.9648489799591,90.28536876918638,0.00013859128635673734,0.5094148434755151,0.5,7.5,0.5095534347618719,1.259,0.5095534347618719,0.508199085679285,566.6735980943358,94.95201040454688,2.470790920266026,124.60045515406117,743.615516359437,0.5094148434755151
6D6,282.0,4.833,SHWR,2.0,60.808,6750.26,6.260000000000218,0.8154709182167109,1.6309418364334218,7.882341895482727,6750.34055,1.0,9.666,9.666,0.42727019999999993,1515.0313649512063,0.3690581635665781,1.7836581045172721,0.7890428912447992,516.278990428646,89.80502532175879,0.00043351921789680503,0.793809093099519,0.5,7.5,0.7942426123174158,2.0,0.7942426123174158,0.497544451883093,700.6063931078137,144.9630443012236,2.518122257586336,191.17680706364644,923.9575085386033,0.793809093099519
4D5,282.0,5.595,SHWR,2.0,60.808,6750.9,6.899999999999636,0.8154709182167109,1.6309418364334218,9.125119574844994,6750.99325,1.0,11.19,11.19,0.42727019999999993,1753.90036972936,0.3690581635665781,2.0648804251550046,0.7890428912447992,597.6786574484324,89.80502532175879,0.00043351921789680503,0.793809093099519,0.5,7.5,0.7942426123174158,2.0,0.7942426123174158,0.497544451883093,811.068232865346,144.9630443012236,2.518122257586336,191.17680706364644,1069.6342355211018,0.793809093099519
4D5,282.0,6.341,SHWR,1.38,60.808,6751.18,7.180000000000291,0.8154709182167109,1.1253498671390612,7.1358435075287865,6751.2856833333335,1.0,8.750580000000001,8.75058,0.46721646369216,1499.7787873322761,0.25465013286093885,1.614736492471213,0.6466940215047577,383.065231477495,90.21194570482913,0.0001691689067389035,0.5567197746008034,0.5,7.5,0.5568889435075423,1.38,0.5568889435075423,0.506653854965919,656.3113717237798,103.50281843932814,2.4780524305405063,135.92607608736108,861.9072484699567,0.5567197746008034
6D6,282.0,3.667,SHWR,2.0,60.808,6751.91,7.9099999999998545,0.8154709182167109,1.6309418364334218,5.9806637142013575,6751.9711166666675,1.0,7.334,7.334,0.42727019999999993,1149.5179009468388,0.3690581635665781,1.353336285798642,0.7890428912447992,391.72254456897264,89.80502532175879,0.00043351921789680503,0.793809093099519,0.5,7.5,0.7942426123174158,2.0,0.7942426123174158,0.497544451883093,531.5794834525868,144.9630443012236,2.518122257586336,191.17680706364644,701.0453515023914,0.793809093099519
6D6,282.0,9.833,SHWR,2.0,60.808,6752.2,8.199999999999818,0.8154709182167109,1.6309418364334218,16.03705107764984,6752.3638833333325,1.0,19.666,19.666,0.42727019999999993,3082.4132860677037,0.3690581635665781,3.6289489223501628,0.7890428912447992,1050.397540427245,89.80502532175879,0.00043351921789680503,0.793809093099519,0.5,7.5,0.7942426123174158,2.0,0.7942426123174158,0.497544451883093,1425.4216146139315,144.9630443012236,2.518122257586336,191.17680706364644,1879.8415438568354,0.793809093099519
3E6,283.0,10.088,SHWR,2.0,60.733000000000004,6786.18,18.180000000000287,0.8157259476293143,1.6314518952586283,16.458086719369042,6786.348133333334,1.0,20.176,20.176,0.42727019999999993,3167.716713544629,0.3685481047413714,3.7179132806309543,0.7891522999265098,1078.1240775353929,89.78631706662459,0.00043632146451777487,0.7932200961219337,0.5,7.5,0.7936564175864514,2.0,0.7936564175864514,0.4975695632657721,1463.8617907099238,145.10921795300592,2.519982143006037,191.40656449700262,1930.9094226457623,0.7932200961219337
3E6,283.0,7.86,SHWR,1.711,60.733000000000004,6787.44,19.439999999999603,0.8157259476293143,1.3957070963937566,10.970257777654927,6787.571,1.0,13.44846,13.44846,0.44657264435890737,2206.852639126351,0.31529290360624324,2.4782022223450717,0.7339134293828876,668.3288972312828,89.98677204415418,0.000285372051443189,0.6840380629882372,0.5,7.5,0.6843234350396804,1.711,0.6843234350396804,0.5020338309083086,992.2602778432642,126.24176562891402,2.5002797104278445,166.17736108842655,1306.1540581550328,0.6840380629882372
2E7,284.0,8.827,SHWR,1.293,60.63,6799.6,7.600000000000364,0.8160750413831157,1.0551850285083688,9.314118246643373,6799.747116666667,1.0,11.413311000000002,11.413310999999998,0.4722925811571615,1985.3668956508627,0.23781497149163142,2.0991927533566304,0.6189843155668684,478.57495151252243,90.21778914137434,0.00014930409165503367,0.5217452177193305,0.5,7.5,0.5218945218109855,1.293,0.5218945218109855,0.5078054725491101,861.6110154469875,97.61085481443158,2.477512113967515,128.18105019971625,1131.4541301128954,0.5217452177193305
1E1,284.0,16.245,SHWR,2.0,60.63,6800.79,8.789999999999964,0.8160750413831157,1.6321500827662314,26.51427809453743,6801.06075,1.0,32.49,32.49,0.42727019999999993,5112.935525524116,0.36784991723376864,5.975721905462572,0.7893021041315817,1737.207276810432,89.76064478123563,0.0004401904305444404,0.7924132699368984,0.5,7.5,0.7928534603674429,2.0,0.7928534603674429,0.49760394049669754,2360.5567921019237,145.30974405059547,2.5225342386386416,191.72184323717377,3114.521343387888,0.7924132699368984
2E7,284.0,8.542,SHWR,1.229,60.63,6809.01,17.010000000000222,0.8160750413831157,1.0029562258598492,8.567252081294832,6809.152366666667,1.0,10.498118,10.498118,0.4759163000795755,1840.178831703657,0.22604377414015084,1.9308659187051684,0.597155507734358,424.6758456110728,90.25310171501087,0.00013432337777169456,0.4966278948766205,0.5,7.5,0.5,1.229,0.4967622182543922,0.5086000760324448,794.8817876776722,93.05569979836949,2.4740206779788325,122.15399071932343,1043.4393887244607,0.4966278948766205
1E1,284.0,5.502000000000002,SHWR,1.611,60.63,6813.79,21.789999999999967,0.8160750413831157,1.3146968916681994,7.233462297958433,6813.8817,1.0,8.863722000000003,8.863722000000003,0.45300501018285294,1478.8942920076086,0.2963031083318006,1.6302597020415677,0.7105426801842041,426.64333378905445,90.02645471572363,0.00024730072206946563,0.6450826190922536,0.5,7.5,0.6453299198143231,1.611,0.6453299198143231,0.5035165405114467,658.4671746270989,119.67778528300595,2.4963975023248937,157.4727202988139,866.4149070840743,0.6450826190922536
6D5,285.0,6.97,SHWR,1.4409999999999998,60.464,6823.52,7.5200000000004374,0.8166348833797858,1.1767708669502712,8.20209294264339,6823.636166666667,1.0,10.04377,10.043769999999999,0.46356150137828883,1721.249789866827,0.26422913304972856,1.8416770573566081,0.6650372047023158,452.7924748688865,90.09097010149598,0.00019248239511637788,0.5785050665849268,0.5,7.5,0.5786975489800432,1.4409999999999998,0.5786975489800432,0.5059100329618689,754.3927288040325,108.2342509044523,2.49007448284474,142.3204978950043,991.9738703281799,0.5785050665849268
6D5,285.0,3.717,SHWR,2.0,60.464,6825.1,9.100000000000364,0.8166348833797858,1.6332697667595717,6.070863723045328,6825.1619500000015,1.0,7.434,7.434,0.42727019999999993,1174.2618222519204,0.3667302332404283,1.363136276954672,0.7895424455007958,397.8822258240939,89.71931952959618,0.00044647609510817254,0.7911179457140826,0.5,7.5,0.7915644218091907,2.0,0.7915644218091907,0.4976590805307624,541.3155966194256,145.63239080425762,2.526642108836603,192.229344059931,714.5164718707636,0.7911179457140826
6D5,285.0,1.859,SHWR,2.0,60.464,6825.31,9.3100000000004,0.8166348833797858,1.6332697667595717,3.036248496406044,6825.3409833333335,1.0,3.718,3.718,0.42727019999999993,587.288869401754,0.3667302332404283,0.6817515035939562,0.7895424455007958,198.9946348687088,89.71931952959618,0.00044647609510817254,0.7911179457140826,0.5,7.5,0.7915644218091907,2.0,0.7915644218091907,0.4976590805307624,270.73061450511494,145.63239080425762,2.526642108836603,192.229344059931,357.35435060741173,0.7911179457140826
6D5,285.0,5.421,SHWR,2.0,60.464,6836.55,20.550000000000182,0.8166348833797858,1.6332697667595717,8.853955405603639,6836.6403500000015,1.0,10.842,10.842,0.42727019999999993,1712.5836261575628,0.3667302332404283,1.9880445943963618,0.7895424455007958,580.2850541276333,89.71931952959618,0.00044647609510817254,0.7911179457140826,0.5,7.5,0.7915644218091907,2.0,0.7915644218091907,0.4976590805307624,789.4731905498807,145.63239080425762,2.526642108836603,192.229344059931,1042.0752741488861,0.7911179457140826
2D0,285.0,3.979,SHWR,2.0,60.464,6837.08,21.079999999999927,0.8166348833797858,1.6332697667595717,6.498780401936334,6837.146316666666,1.0,7.957999999999998,7.958,0.42727019999999993,1257.0319587679287,0.3667302332404283,1.4592195980636642,0.7895424455007958,425.92773111489635,89.71931952959618,0.00044647609510817254,0.7911179457140826,0.5,7.5,0.7915644218091907,2.0,0.7915644218091907,0.4976590805307624,579.4712830101411,145.63239080425762,2.526642108836603,192.229344059931,764.8805600144655,0.7911179457140826
2D3,286.0,2.705,SHWR,1.746,60.3995,6846.21,6.2100000000000355,0.8168514940339374,1.4262227085832548,3.8579324267177046,6846.2550833333335,1.0,4.72293,4.72293,0.44428736987292866,776.861816324283,0.3197772914167453,0.8649975732822961,0.7418916138007623,237.58753445543138,89.88076093826936,0.00030976188515252634,0.6950847498641172,0.5,7.5,0.6953945117492697,1.746,0.6953945117492697,0.5016021192755035,349.32220323353005,129.1394466667394,2.510804975449008,170.17896803222882,460.33410852717896,0.6950847498641172
2D8,286.0,5.47,SHWR,1.443,60.3995,6846.42,6.420000000000073,0.8168514940339374,1.1787167058909718,6.4475803812236165,6846.511166666667,1.0,7.893210000000001,7.89321,0.46344039999866665,1354.3030217370213,0.26428329410902834,1.445629618776385,0.6656458882094372,356.2612530200973,90.0738742204628,0.00019422938632240871,0.5789106629577442,0.5,7.5,0.5791048923440666,1.443,0.5791048923440666,0.5058959513408704,593.2996112132529,108.4642799292967,2.4917765660019033,142.64855457128297,780.2875935049178,0.5789106629577442
2D3,286.0,4.129,SHWR,2.0,60.3995,6847.27,7.2700000000004374,0.8168514940339374,1.6337029880678748,6.7455596377322555,6847.338816666667,1.0,8.258,8.258,0.42727019999999993,1306.3085885776195,0.36629701193212516,1.5124403622677447,0.7896354700478254,442.15364227981894,89.70327886120876,0.00044893520911493123,0.7906162972770021,0.5,7.5,0.791065232486117,2.0,0.791065232486117,0.4976804180227656,601.8330495811555,145.7575804265332,2.5282365067600154,192.42633051415518,794.5283186929466,0.7906162972770021
2D8,286.0,3.854,SHWR,2.0,60.3995,6851.12,11.11999999999989,0.8168514940339374,1.6337029880678748,6.296291316013589,6851.1842333333325,1.0,7.707999999999998,7.708,0.42727019999999993,1219.3057157612368,0.36629701193212516,1.4117086839864104,0.7896354700478254,412.70528877365524,89.70327886120876,0.00044893520911493123,0.7906162972770021,0.5,7.5,0.791065232486117,2.0,0.791065232486117,0.4976804180227656,561.749714963859,145.7575804265332,2.5282365067600154,192.42633051415518,741.6110778015541,0.7906162972770021
2D8,286.0,7.957000000000002,SHWR,1.474,60.3995,6860.58,20.579999999999927,0.8168514940339374,1.2040391022060235,9.580539136253332,6860.712616666668,1.0,11.728617999999999,11.728618000000003,0.461553402201241,2004.1817256942606,0.26996089779397625,2.1480788637466697,0.6745107003431964,536.4229685597654,90.05513075822333,0.00020398819141798086,0.5909030773877153,0.5,7.5,0.5911070655791333,1.474,0.5911070655791333,0.5054779659161577,880.2094715662953,110.62077058769576,2.493626088796381,145.51303147484512,1157.8471914453428,0.5909030773877153
6D1,287.0,7.832999999999998,SHWR,2.0,60.419,6870.29,6.2899999999999645,0.8167860610835272,1.6335721221670545,12.795770432934535,6870.42055,1.0,15.666,15.665999999999997,0.42727019999999993,2477.0747043823867,0.3664278778329455,2.8702295670654614,0.7896073675858382,838.6991523126134,89.70812739751835,0.00044819076250501855,0.7907678610573736,0.5,7.5,0.7912160518198786,2.0,0.7912160518198786,0.4976739722926789,1141.4227451153413,145.71974276973592,2.527754581570727,192.3667885498897,1506.8090547112856,0.7907678610573736
6D1,287.0,7.584,SHWR,1.935,60.419,6873.95,9.949999999999818,0.8167860610835272,1.5804810281966253,11.986368117843206,6874.0764,1.0,14.67504,14.67504,0.43168851598879127,2344.3808616288184,0.3545189718033748,2.6886718821567945,0.7786647728488559,774.7591447267812,89.75478373919064,0.0004082826822267016,0.7664818474951596,0.5,7.5,0.7668901301773863,1.935,0.7668901301773863,0.49870308666395025,1073.3760660476892,141.53165427844004,2.5231776024453763,186.74948640525025,1416.308104897418,0.7664818474951596
6D1,287.0,5.7189999999999985,SHWR,1.887,60.419,6874.14,10.140000000000327,0.8167860610835272,1.5412752972646158,8.814553425056339,6874.235316666667,1.0,10.791752999999998,10.791752999999998,0.43492564962151087,1736.9423159988667,0.3457247027353841,1.9771995749436613,0.7700380324630485,563.4314204462772,89.78870228493406,0.00038082364597358254,0.7484739664441604,0.5,7.5,0.748854790090134,1.887,0.748854790090134,0.4994522530190479,791.5713434289905,138.41079619321397,2.5198476727015073,182.56845005466317,1044.1089658626183,0.7484739664441604
6D1,287.0,5.222,SHWR,2.0,60.419,6877.38,13.38000000000011,0.8167860610835272,1.6335721221670545,8.530513621956361,6877.467033333332,1.0,10.444,10.444,0.42727019999999993,1651.383136254925,0.3664278778329455,1.9134863780436415,0.7896073675858382,559.1327682084091,89.70812739751835,0.00044819076250501855,0.7907678610573736,0.5,7.5,0.7912160518198786,2.0,0.7912160518198786,0.4976739722926789,760.948496743561,145.71974276973592,2.527754581570727,192.3667885498897,1004.539369807524,0.7907678610573736
6D1,287.0,13.055,SHWR,2.0,60.419,6882.0,18.0,0.8167860610835272,1.6335721221670545,21.32628405489089,6882.217583333332,1.0,26.11,26.11,0.42727019999999993,4128.457840637312,0.3664278778329455,4.783715945109104,0.7896073675858382,1397.8319205210228,89.70812739751835,0.00044819076250501855,0.7907678610573736,0.5,7.5,0.7912160518198786,2.0,0.7912160518198786,0.4976739722926789,1902.3712418589023,145.71974276973592,2.527754581570727,192.3667885498897,2511.3484245188097,0.7907678610573736
6D1,287.0,3.73,SHWR,1.662,60.419,6884.3,20.300000000000182,0.8167860610835272,1.3574984335208222,5.063469157032666,6884.362166666668,1.0,6.19926,6.19926,0.4497431750842484,1031.7697980078367,0.3045015664791777,1.135790842967333,0.7229793517435105,303.8803620847961,89.94126247089433,0.00027242725188336703,0.6632417128235572,0.5,7.5,0.6635141400754405,1.662,0.6635141400754405,0.5028324816161629,460.5329588317848,123.46728118814606,2.5048448851610505,162.60293927615018,606.5089635000402,0.6632417128235572
2D3,288.0,2.705,SHWR,1.746,60.4005,6894.21,6.2100000000000355,0.8168481396349784,1.4262168518026723,3.8579165841262286,6894.2550833333335,1.0,4.72293,4.72293,0.44428736987292866,776.8443980931798,0.31978314819732784,0.8650134158737718,0.7418906460656036,237.5862488910497,89.88100845161452,0.00030973475234141734,0.6950915989747304,0.5,7.5,0.6954013337270718,1.746,0.6954013337270718,0.5016018518086841,349.3176115731039,129.1377491952325,2.510780344124653,170.1762937957689,460.3268747175549,0.6950915989747304
5D7,288.0,6.714,SHWR,2.0,60.4005,6895.02,7.0200000000004374,0.8168481396349784,1.6336962792699568,10.968636819018489,6895.1319,1.0,13.428,13.428,0.42727019999999993,2124.0879672269534,0.3663037207300433,2.459363180981511,0.7896340293432133,718.9639010310729,89.70352748369797,0.000448897011403937,0.7906240677276731,0.5,7.5,0.7910729647390771,2.0,0.7910729647390771,0.49768008758074067,978.6033686539428,145.75564025230008,2.5282117947990654,192.42327733459658,1291.9298840244815,0.7906240677276731
2D3,288.0,4.129,SHWR,2.0,60.4005,6895.27,7.2700000000004374,0.8168481396349784,1.6336962792699568,6.745531937105651,6895.338816666667,1.0,8.258,8.258,0.42727019999999993,1306.2792994757356,0.3663037207300433,1.5124680628943485,0.7896340293432133,442.15101986257065,89.70352748369797,0.000448897011403937,0.7906240677276731,0.5,7.5,0.7910729647390771,2.0,0.7910729647390771,0.49768008758074067,601.825038601747,145.75564025230008,2.5282117947990654,192.42327733459658,794.5157121145492,0.7906240677276731
5D7,288.0,10.817,SHWR,2.0,60.4005,6896.37,8.369999999999889,0.8168481396349784,1.6336962792699568,17.671692652863122,6896.550283333332,1.0,21.634,21.634,0.42727019999999993,3422.141724976758,0.3663037207300433,3.9623073471368784,0.7896340293432133,1158.3307294389506,89.70352748369797,0.000448897011403937,0.7906240677276731,0.5,7.5,0.7910729647390771,2.0,0.7910729647390771,0.49768008758074067,1576.63876060913,145.75564025230008,2.5282117947990654,192.42327733459658,2081.4425909283314,0.7906240677276731
5D7,288.0,8.579,SHWR,2.0,60.4005,6899.14,11.14000000000033,0.8168481396349784,1.6336962792699568,14.01548037985696,6899.2829833333335,1.0,17.158,17.158,0.42727019999999993,2714.1124025677736,0.3663037207300433,3.142519620143042,0.7896340293432133,918.6760957619265,89.70352748369797,0.000448897011403937,0.7906240677276731,0.5,7.5,0.7910729647390771,2.0,0.7910729647390771,0.49768008758074067,1250.4376377244826,145.75564025230008,2.5282117947990654,192.42327733459658,1650.799296253504,0.7906240677276731
5D7,288.0,7.0870000000000015,SHWR,2.0,60.4005,6909.96,21.960000000000036,0.8168481396349784,1.6336962792699568,11.578005531186184,6910.0781166666675,1.0,14.174,14.174000000000003,0.42727019999999993,2242.092854295118,0.3663037207300433,2.5959944688138172,0.7896340293432133,758.9063399772435,89.70352748369797,0.000448897011403937,0.7906240677276731,0.5,7.5,0.7910729647390771,2.0,0.7910729647390771,0.49768008758074067,1032.970222468051,145.75564025230008,2.5282117947990654,192.42327733459658,1363.7037664702862,0.7906240677276731
4D7,289.0,3.275,SHWR,2.0,60.36749999999999,6918.5,6.5,0.8169587699629342,1.6339175399258683,5.3510799432572185,6918.5545833333335,1.0,6.55,6.55,0.42727019999999993,1036.8685215473843,0.36608246007413164,1.1989200567427811,0.7896815470858595,350.769643380635,89.69532410539534,0.0004501587330810741,0.7903677598283053,0.5,7.5,0.7908179185613864,2.0,0.7908179185613864,0.497690985994895,477.5593653505553,145.8196535421543,2.5290271667570368,192.52401774050728,630.5161581001613,0.7903677598283053
4D7,289.0,0.0,SHWR,1.632,60.36749999999999,6932.63,20.63000000000011,0.8169587699629342,1.3332767125795084,0.0,6932.63,3.0,0.0,0.0,0.45166678050738585,0.0,0.2987232874204914,0.0,0.7158691147549978,0.0,89.94803715495645,0.0002614373159391947,0.6514459605798458,0.5,7.5,0.651707397895785,1.632,0.651707397895785,0.5032781121539371,0.0,121.51796274604914,2.504191306204835,160.02479492462018,0.0,0.6514459605798458
4D7,289.0,7.20499999999447,SHWRSHWR,3.4419999999999997,60.36749999999999,6932.63,20.63000000000011,0.8169587699629342,2.81197208621242,20.260258881144928,6932.750083333332,3.0,24.79960999998097,24.799609999980966,0.32801973310127813,3013.870641160806,0.6300279137875805,4.539351118836034,0.8742758697131434,1470.3544982349126,88.49646297134525,0.0026211182138855538,1.2986945841525315,0.5,7.5,1.301315702366417,3.4419999999999997,1.301315702366417,0.47181468598321913,1638.9582705999119,227.47512430273002,2.645015343886799,303.85400418606065,2189.2681001588867,1.2986945841525315
4D7,289.0,0.13099999998303247,SHWR,1.632,60.36749999999999,6932.750083333332,20.75008333333335,0.8169587699629342,1.3332767125795084,0.1746592493252932,6932.752266666666,3.0,0.21379199997230894,0.21379199997230897,0.45166678050738585,35.775802625214595,0.2987232874204914,0.039132750647015775,0.7158691147549978,10.378958782405308,89.94803715495645,0.0002614373159391947,0.6514459605798458,0.5,7.5,0.651707397895785,1.632,0.651707397895785,0.5032781121539371,15.918853117670578,121.51796274604914,2.504191306204835,160.02479492462018,20.96324813241002,0.6514459605798458
2E4,290.0,4.476,SHWR,1.975,60.338,6945.68,9.680000000000293,0.8170575536936079,1.613688668544876,7.222870480406865,6945.7546,1.0,8.8401,8.8401,0.4289740030570312,1405.9014890113813,0.36131133145512423,1.6172295195931359,0.7856103615639792,471.0267830838163,89.70604408944388,0.00043545735594407997,0.7808189462272914,0.5,7.5,0.7812544035832355,1.975,0.7812544035832355,0.49809797058788846,645.7494841226179,144.26932174321223,2.5279857507895405,190.45662057489332,852.4838336932226,0.7808189462272914
2E4,290.0,2.86,SHWR,2.0,60.338,6947.81,11.8100000000004,0.8170575536936079,1.6341151073872158,4.6735692071274375,6947.857666666668,1.0,5.72,5.72,0.42727019999999993,906.077554725689,0.365884892612784,1.0464307928725622,0.7897239805744855,306.3744723774017,89.68799281331266,0.00045128872758071203,0.7901388401358724,0.5,7.5,0.7905901288634531,2.0,0.7905901288634531,0.49770071775086755,417.20780760449713,145.87685580576823,2.529755845643034,192.6140482237982,550.8761779200628,0.7901388401358724
1E1,291.0,16.245,SHWR,2.0,60.3335,6968.79,8.789999999999964,0.8170726130262592,1.6341452260525184,26.546689197223163,6969.06075,1.0,32.49,32.49,0.42727019999999993,5147.102426207414,0.36585477394748156,5.943310802776838,0.7897304497914499,1740.2747581198048,89.68687464905739,0.000451461273339393,0.7901039370966192,0.5,7.5,0.7905553983699586,2.0,0.7905553983699586,0.497702201363683,2369.911243402944,145.88557977241882,2.5298669822807964,192.62777958654988,3129.238279383503,0.7901039370966192
1E8,291.0,8.908999999999997,SHWR,2.0,60.3335,6973.22,13.220000000000255,0.8170726130262592,1.6341452260525184,14.558599818901884,6973.368483333334,1.0,17.817999999999994,17.817999999999994,0.42727019999999993,2822.747646357761,0.36585477394748156,3.2594001810981124,0.7897304497914499,954.3926020368938,89.68687464905739,0.000451461273339393,0.7901039370966192,0.5,7.5,0.7905553983699586,2.0,0.7905553983699586,0.497702201363683,1299.6946301924788,145.88557977241882,2.5298669822807964,192.62777958654988,1716.1208883365723,0.7901039370966192
1E1,291.0,5.502000000000002,SHWR,1.611,60.3335,6981.79,21.789999999999967,0.8170726130262592,1.3163039795853035,7.242304495678342,6981.8817,1.0,8.863722000000003,8.863722000000003,0.45300501018285294,1488.7769189532983,0.2946960204146964,1.62141750432166,0.7107580614139379,427.2943465257527,89.95317219016187,0.0002539275202316782,0.643195223056237,0.5,7.5,0.6434491505764687,1.611,0.6434491505764687,0.5035865479357045,661.0273576841241,120.14310390478444,2.5036943456319722,158.20603704704743,870.4496158328552,0.643195223056237
4D4,292.0,0.0,SHWR,2.0,60.2835,6991.6,7.600000000000364,0.8172397722807563,1.6344795445615126,0.0,6991.6,3.0,0.0,0.0,0.42727019999999993,0.0,0.36552045543848743,0.0,0.7898022643853833,0.0,89.67445359948393,0.0004533815453782175,0.7897164263983045,0.5,7.5,0.7901698079436827,2.0,0.7901698079436827,0.49771867008092135,0.0,145.9824806676032,2.5311015175393092,192.7803129010296,0.0,0.7897164263983045
6D2,292.0,4.8329999999805295,SHWRSHWR,4.0,60.2835,6991.6,7.600000000000364,0.8172397722807563,3.268959089123025,15.798879277667933,6991.68055,3.0,19.33199999992212,19.331999999922118,0.2937102,2107.6194187047395,0.7310409108769749,3.533120722254186,0.8594366746374205,1127.1163122186765,87.9547203481635,0.004465992875560598,1.4790011608285893,0.5,7.5,1.48346715370415,4.0,1.48346715370415,0.46097347053587173,1226.7809906242298,253.83426249310412,2.6963859563807544,340.74918027160004,1646.8407882460085,1.4790011608285893
4D4,292.0,4.207000000005792,SHWR,2.0,60.2835,6991.68055,7.680550000000039,0.8172397722807563,1.6344795445615126,6.8762554439797485,6991.750666666668,3.0,8.414000000011582,8.414000000011583,0.42727019999999993,1334.4474849460523,0.36552045543848743,1.5377445560318337,0.7898022643853833,450.8156131229399,89.67445359948393,0.0004533815453782175,0.7897164263983045,0.5,7.5,0.7901698079436827,2.0,0.7901698079436827,0.49771867008092135,614.1482961694521,145.9824806676032,2.5311015175393092,192.7803129010296,811.026776375748,0.7897164263983045
4D4,292.0,5.632999999999999,SHWR,2.0,60.2835,7003.46,19.460000000000036,0.8172397722807563,1.6344795445615126,9.207023274515,7003.553883333332,1.0,11.265999999999998,11.265999999999998,0.42727019999999993,1786.770307271396,0.36552045543848743,2.0589767254849995,0.7898022643853833,603.6235675583607,89.67445359948393,0.0004533815453782175,0.7897164263983045,0.5,7.5,0.7901698079436827,2.0,0.7901698079436827,0.49771867008092135,822.3193136006087,145.9824806676032,2.5311015175393092,192.7803129010296,1085.9315025714995,0.7897164263983045
5D1,293.0,3.6000000000240107,SHWR,2.0,60.1875,7014.94,6.9399999999996,0.8175598631698974,1.6351197263397947,5.886431014862522,7015.0,4.0,7.200000000048021,7.200000000048021,0.42727019999999993,1144.3604653593652,0.36488027366020526,1.3135689851855,0.7899398118648244,385.98873778822775,89.65062058271177,0.00045708442422287554,0.7889739496486464,0.5,7.5,0.7894310340728693,2.0,0.7894310340728693,0.4977502086065932,526.2061167228958,146.16836575538505,2.533470200280203,193.0729848949445,695.062745626436,0.7889739496486464
5D1,293.0,0.2329999999710708,SHWR,1.851,60.1875,7015.0,7.0,0.8175598631698974,1.51330330672748,0.3525996704237241,7015.003883333333,4.0,0.431282999946452,0.43128299994645203,0.4373377992524811,70.16283037215281,0.33769669327251994,0.07868332952272786,0.7635222762357301,22.34766675823506,89.7564822880725,0.000368588539735093,0.7332575519478441,0.5,7.5,0.7336261404875792,1.851,0.7336261404875792,0.500075535966013,31.79758031854317,136.47030181326673,2.523083486051624,180.0693293389931,41.95615373077613,0.7332575519478441
5D1,293.0,23.434000000015654,SHWR,1.851,60.1875,7015.003883333333,7.003883333332852,0.8175598631698974,1.51330330672748,35.46274968987546,7015.39445,4.0,43.376334000028976,43.376334000028976,0.4373377992524811,7056.634193760817,0.33769669327251994,7.913584310153519,0.7635222762357301,2247.618982308378,89.7564822880725,0.000368588539735093,0.7332575519478441,0.5,7.5,0.7336261404875792,1.851,0.7336261404875792,0.500075535966013,3198.045052694229,136.47030181326673,2.523083486051624,180.0693293389931,4219.744663732783,0.7332575519478441
5D1,293.0,0.6000000000130967,SHWR,1.643,60.1875,7023.53,15.529999999999745,0.8175598631698974,1.3432508551881417,0.805950513130477,7023.54,3.0,0.985800000021518,0.9858000000215179,0.4509630538528203,165.37030290533164,0.2997491448118586,0.1798494868910409,0.7186566825190138,48.07933106760443,89.89647898533028,0.0002701296879165094,0.6544898618165481,0.5,7.5,0.6547599915044646,1.643,0.6547599915044646,0.5031634204277116,73.53095233699491,122.55158722564983,2.5093164232970655,161.4724494043406,96.88346964471913,0.6544898618165481
5D1,293.0,12.499999999981812,SHWRSHWR,3.048,60.1875,7023.54,15.539999999999964,0.8175598631698974,2.4919224629418477,31.149030786727767,7023.748333333332,3.0,38.099999999944565,38.099999999944565,0.3543004171805737,5021.394986646968,0.5560775370581528,6.950969213216795,0.8744945988938894,2261.1545204849567,88.80310533096889,0.001741140981409428,1.1634966810028902,0.5,7.5,1.1652378219842996,3.048,1.1652378219842996,0.47942662367945776,2597.6131776832963,207.80905421496607,2.6157750310657772,276.78725101148655,3459.8406376385474,1.1634966810028902
5D1,293.0,0.5670000000282016,SHWR,1.643,60.1875,7023.748333333332,15.748333333332994,0.8175598631698974,1.3432508551881417,0.7616232349295581,7023.7577833333335,3.0,0.9315810000463352,0.9315810000463353,0.4509630538528203,156.2749362499001,0.2997491448118586,0.16995776511677724,0.7186566825190138,45.434967860154295,89.89647898533028,0.0002701296879165094,0.6544898618165481,0.5,7.5,0.6547599915044646,1.643,0.6547599915044646,0.5031634204277116,69.4867499603996,122.55158722564983,2.5093164232970655,161.4724494043406,91.5548788168149,0.6544898618165481
2D6,294.0,6.837999999999999,SHWR,2.0,60.02200000000001,7039.31,7.3100000000004,0.8181090618065407,1.6362181236130815,11.18845952926625,7039.423966666667,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2181.6767753442796,0.3637818763869185,2.4875404707337485,0.790175904190428,733.87593990964,89.60958087260391,0.0004635174788556462,0.7876986945213574,0.5,7.5,0.7881622120002131,2.0,0.7881622120002131,0.4978043296884417,1001.6871152055563,146.4883175205552,2.5375487045038128,193.5769484185435,1323.6791732860004,0.7876986945213574
4D8,294.0,12.053,SHWR,1.585,60.02200000000001,7040.25,8.25,0.8181090618065407,1.296702862963367,15.629159607297463,7040.450883333333,1.0,19.104005,19.104005,0.4546520741766412,3242.890707209366,0.2882971370366329,3.4748453927025365,0.704458435071579,913.943970810915,89.89302778314564,0.00025081175317986926,0.6312987429587333,0.5,7.5,0.6315495547119132,1.585,0.6315495547119132,0.504026227161148,1432.4663800260985,118.84728947366618,2.509700130693642,156.59798563552042,1887.4755208649276,0.6312987429587333
4D8,294.0,11.005,SHWR,1.614,60.02200000000001,7052.8,20.800000000000182,0.8181090618065407,1.3204280257557568,14.531310423442106,7052.983416666668,1.0,17.76207,17.76207,0.4528142617271233,3002.9104859524978,0.29357197424424325,3.230759576557897,0.711724069116229,858.5093032356432,89.87445689538637,0.0002622258851844306,0.6423741740745228,0.5,7.5,0.6426363999597072,1.614,0.6426363999597072,0.5036167573947415,1329.793643720904,120.83540606278089,2.5115290700949973,159.24799505132262,1752.5241855398056,0.6423741740745228
4D8,294.0,8.516,SHWR,1.575,60.02200000000001,7053.73,21.729999999999567,0.8181090618065407,1.2885217723453015,10.97305141329259,7053.871933333333,1.0,13.4127,13.4127,0.4552826035570312,2279.95344649638,0.2864782276546983,2.4396485867074107,0.7019049010480725,639.3435102828204,89.8993853437147,0.00024697801056905444,0.6274746740536943,0.5,7.5,0.6277216520642633,1.575,0.6277216520642633,0.5041664641360782,1006.2489225289495,118.15980771828904,2.509073878239839,155.68195252162465,1325.7875076741554,0.6274746740536943
6D8,295.0,4.337,SHWR,1.995,59.832,7061.02,5.020000000000437,0.8187354988399071,1.6333773201856148,7.0839574376450125,7061.0922833333325,1.0,8.652315,8.652315,0.4276113872491913,1387.2061870865157,0.36162267981438523,1.5683575623549888,0.7896276810204453,464.3301452769712,89.56617106114713,0.0004676462662990266,0.7843883847753754,0.5,7.5,0.7848560310416745,1.995,0.7848560310416745,0.4979450835595165,635.5069490807421,146.53146162802446,2.5418674522411475,193.71997650809374,840.1635381156025,0.7843883847753754
6D8,295.0,15.489,SHWR,1.361,59.832,7067.79,11.789999999999964,0.8187354988399071,1.1142990139211135,17.259377426624127,7068.04815,1.0,21.080529,21.080529000000002,0.4683391490063669,3701.701547429841,0.2467009860788863,3.8211515733758703,0.6411132322925212,918.5196228919102,89.98295378884909,0.00017938092503388958,0.5440290546344987,0.5,7.5,0.5442084355595326,1.361,0.5442084355595326,0.5070771677439484,1602.5889284525797,103.46626176335332,2.500880014108337,136.20557898166845,2109.688212847063,0.5440290546344987
4D3,295.0,3.406,SHWR,1.405,59.832,7068.56,12.5600000000004,0.8187354988399071,1.1503233758700695,3.918001418213457,7068.616766666668,1.0,4.78543,4.78543,0.46572770267764124,835.6270163913946,0.2546766241299304,0.8674285817865429,0.6546374261261693,212.90898607944055,89.95711974538025,0.00019246330053601657,0.5610377024187603,0.5,7.5,0.5612301657192963,1.405,0.5612301657192963,0.5065073751234983,363.0202537968668,106.58257598263853,2.503429227114499,140.34545735532495,478.0166277522368,0.5610377024187603
6D8,295.0,10.378,SHWR,1.571,59.832,7074.38,18.38000000000011,0.8187354988399071,1.286233468677494,13.348530937935035,7074.552966666667,1.0,16.303838,16.303838,0.45553434745432875,2784.6486924640985,0.2847665313225058,2.9553070620649646,0.7009988168666681,776.7465440080447,89.85521719634573,0.0002496137527179254,0.6247816941857569,0.5,7.5,0.6250313079384748,1.571,0.6250313079384748,0.5042646749286436,1226.4036007477243,118.17340535244983,2.5134740932923667,155.77134582269665,1616.5950269479458,0.6247816941857569
6D8,295.0,11.307,SHWR,1.297,59.832,7075.72,19.72000000000025,0.8187354988399071,1.0618999419953594,12.006902644141528,7075.90845,1.0,14.665179,14.665179,0.4720629030785947,2595.6532441425197,0.23510005800464034,2.6582763558584683,0.6204710090146563,618.4164818692209,90.01961218714338,0.00016173000077490673,0.5192073116384825,0.5,7.5,0.5193690416392575,1.297,0.5193690416392575,0.5078865570493143,1118.277538713092,98.90134772380756,2.497260899314188,130.14676967903446,1471.5695247608428,0.5192073116384825
4D3,295.0,1.965,SHWR,1.888,59.832,7076.61,20.609999999999676,0.8187354988399071,1.5457726218097447,3.0374432018561484,7076.64275,1.0,3.70992,3.70992,0.4348584478415708,604.8837104698827,0.3422273781902552,0.6724767981438515,0.7709384011628004,194.38216581406056,89.64270814828592,0.0004010241851957197,0.7445590053704322,0.5,7.5,0.7449600295556279,1.888,0.7449600295556279,0.4996124735122771,274.21312106520065,139.548662119695,2.5343641606197322,184.34605006469184,362.23998837711946,0.7445590053704322
6D8,295.0,7.9,SHWR,1.48,59.832,7077.78,21.77999999999975,0.8187354988399071,1.2117285382830625,9.572655452436193,7077.911666666668,1.0,11.692,11.692,0.46118605456895995,2021.7358224796671,0.2682714617169374,2.1193445475638053,0.6764769395065956,537.5439724304991,89.9119319469322,0.00021668370710692386,0.5899218691807653,0.5,7.5,0.5901385528878722,1.48,0.5901385528878722,0.5055119153742178,883.6329631920676,111.8522738217807,2.5078856359367587,147.35314481484622,1164.0898440372853,0.5899218691807653
6D4,296.0,3.013,SHWR,2.0,59.711999999999996,7085.25,5.25,0.8191289249023296,1.6382578498046592,4.936070901461439,7085.3002166666665,1.0,6.026,6.026,0.42727019999999993,967.928874150695,0.36174215019534073,1.0899290985385617,0.7906146435911577,323.9476363382958,89.53286961081905,0.00047573682069801393,0.7853260141353217,0.5,7.5,0.7858017509560197,2.0,0.7858017509560197,0.49790486134576895,443.16984798636645,147.0859103837924,2.5451712185252404,194.5189283479585,586.0855311123989,0.7853260141353217
6D4,296.0,11.005,SHWR,2.0,59.711999999999996,7085.65,5.649999999999636,0.8191289249023296,1.6382578498046592,18.029027637100274,7085.833416666666,1.0,22.01,22.01,0.42727019999999993,3535.365834725655,0.36174215019534073,3.980972362899725,0.7906146435911577,1183.2206232668257,89.53286961081905,0.00047573682069801393,0.7853260141353217,0.5,7.5,0.7858017509560197,2.0,0.7858017509560197,0.49790486134576895,1618.6804437736355,147.0859103837924,2.5451712185252404,194.5189283479585,2140.6808064692837,0.7853260141353217
2D6,296.0,6.837999999999999,SHWR,2.0,59.711999999999996,7087.31,7.3100000000004,0.8191289249023296,1.6382578498046592,11.202407176964257,7087.423966666667,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2196.713455506954,0.36174215019534073,2.4735928230357396,0.7906146435911577,735.198784361522,89.53286961081905,0.00047573682069801393,0.7853260141353217,0.5,7.5,0.7858017509560197,2.0,0.7858017509560197,0.49790486134576895,1005.7734552043722,147.0859103837924,2.5451712185252404,194.5189283479585,1330.12043204334,0.7853260141353217
6D4,296.0,9.957,SHWR,2.0,59.711999999999996,7099.47,19.47000000000025,0.8191289249023296,1.6382578498046592,16.31213341050499,7099.63595,1.0,19.914,19.914,0.42727019999999993,3198.694921977588,0.36174215019534073,3.6018665894950077,0.7906146435911577,1070.5431845404619,89.53286961081905,0.00047573682069801393,0.7853260141353217,0.5,7.5,0.7858017509560197,2.0,0.7858017509560197,0.49790486134576895,1464.534409691421,147.0859103837924,2.5451712185252404,194.5189283479585,1936.824969560623,0.7853260141353217
2E1,298.0,15.518,SHWR,2.0,59.48949999999999,7137.46,9.460000000000036,0.819853901514128,1.639707803028256,25.444985687392478,7137.718633333333,1.0,31.036,31.036,0.42727019999999993,5009.663166653009,0.360292196971744,5.591014312607524,0.7909267738917642,1670.5791638024893,89.47793911065845,0.0004846444875225009,0.7836357763863946,0.5,7.5,0.7841204208739171,2.0,0.7841204208739171,0.4979763475273907,2289.1139211255577,147.51346314767093,2.5506286365695745,195.19343105887614,3029.01166317164,0.7836357763863946
2E1,298.0,8.115,SHWR,2.0,59.48949999999999,7140.2,12.199999999999818,0.819853901514128,1.639707803028256,13.306228821574294,7140.33525,1.0,16.23,16.23,0.42727019999999993,2619.758770291866,0.360292196971744,2.923771178425703,0.7909267738917642,873.6145066540277,89.47793911065845,0.0004846444875225009,0.7836357763863946,0.5,7.5,0.7841204208739171,2.0,0.7841204208739171,0.4979763475273907,1197.0717534433497,147.51346314767093,2.5506286365695745,195.19343105887614,1583.99469304278,0.7836357763863946
1E5,298.0,7.119,SHWR,2.0,59.48949999999999,7146.01,18.01000000000022,0.819853901514128,1.639707803028256,11.673079849758153,7146.1286500000015,1.0,14.238,14.238,0.42727019999999993,2298.2209101303497,0.360292196971744,2.5649201502418455,0.7909267738917642,766.3908407726459,89.47793911065845,0.0004846444875225009,0.7836357763863946,0.5,7.5,0.7841204208739171,2.0,0.7841204208739171,0.4979763475273907,1050.1483441482694,147.51346314767093,2.5506286365695745,195.19343105887614,1389.5820357081393,0.7836357763863946
6D7,299.0,0.0,SHWR,2.0,59.408,7158.21,6.2100000000000355,0.8201180025903008,1.6402360051806015,0.0,7158.21,3.0,0.0,0.0,0.42727019999999993,0.0,0.35976399481939847,0.0,0.7910405310757904,0.0,89.4578452059739,0.00048793621366061135,0.7830192934496535,0.5,7.5,0.7835072296633141,2.0,0.7835072296633141,0.49800239380479666,0.0,147.66978914088514,2.552624818611352,195.4401645565265,0.0,0.7830192934496535
