Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
6D8,323.0,7.9,SHWR,1.48,57.13,7749.78,21.77999999999975,0.8271988940729221,1.2242543632279248,9.671609469500606,7749.911666666668,1.0,11.692,11.692,0.46118605456895995,2142.6783081407557,0.25574563677207535,2.0203905304993954,0.6777391867771034,544.1140261325127,89.25676371140422,0.00027348133705484834,0.574908291796878,0.5,7.5,0.5751817731339328,1.48,0.5751817731339328,0.5060312852544091,913.695685419017,115.65768169860974,2.573099616728254,153.39127828527575,1211.7910984536784,0.574908291796878
4D4,324.0,9.04,SHWR,2.0,56.99300000000001,7759.6,7.600000000000364,0.8276070129467133,1.6552140258934267,14.963134794076574,7759.750666666668,1.0,18.08,18.08,0.42727019999999993,3078.464641287285,0.3447859741065734,3.1168652059234234,0.7942777631264681,986.5601397614481,88.86877419319929,0.0005927308702565748,0.7653678456521145,0.5,7.5,0.765960576522371,2.0,0.765960576522371,0.498741988708716,1376.2074994320974,152.2353428575329,2.6111004421147084,202.67292309613222,1832.1632247890352,0.7653678456521145
4D9,324.0,11.005,SHWR,1.464,56.99300000000001,7761.86,9.859999999999673,0.8276070129467133,1.2116166669539885,13.333841419828644,7762.043416666666,1.0,16.111320000000003,16.11132,0.4621641310481449,2967.293462277174,0.25238333304601174,2.777478580171359,0.6731958073994249,745.1183528583493,89.23385226578637,0.0002698748473981549,0.5681873810170018,0.5,7.5,0.5684572558644,1.464,0.5684572558644,0.5062617694184696,1262.1068778880579,114.684859417361,2.575391526622053,152.13631758440127,1674.260175016336,0.5681873810170018
4D9,324.0,13.101,SHWR,2.0,56.99300000000001,7770.84,18.840000000000146,0.8276070129467133,1.6552140258934267,21.68495895322978,7771.05835,1.0,26.202,26.202,0.42727019999999993,4461.389962998311,0.3447859741065734,4.517041046770219,0.7942777631264681,1429.7482733423378,88.86877419319929,0.0005927308702565748,0.7653678456521145,0.5,7.5,0.765960576522371,2.0,0.765960576522371,0.498741988708716,1994.435226776539,152.2353428575329,2.6111004421147084,202.67292309613222,2655.2179654824286,0.7653678456521145
4D9,324.0,3.0000000000109135,SHWR,2.0,56.99300000000001,7771.41,19.40999999999985,0.8276070129467133,1.6552140258934267,4.9656420776983445,7771.46,4.0,6.000000000021827,6.000000000021827,0.42727019999999993,1021.6143721123287,0.3447859741065734,1.0343579223234831,0.7942777631264681,327.3982764706982,88.86877419319929,0.0005927308702565748,0.7653678456521145,0.5,7.5,0.765960576522371,2.0,0.765960576522371,0.498741988708716,456.70602857426013,152.2353428575329,2.6111004421147084,202.67292309613222,608.0187692906086,0.7653678456521145
4D4,324.0,1.8470000000161235,SHWR,2.0,56.99300000000001,7771.46,19.460000000000036,0.8276070129467133,1.6552140258934267,3.0571803058518467,7771.490783333334,4.0,3.6940000000322475,3.694000000032247,0.42727019999999993,628.9739151003596,0.3447859741065734,0.6368196941804003,0.7942777631264681,201.56820554815286,88.86877419319929,0.0005927308702565748,0.7653678456521145,0.5,7.5,0.765960576522371,2.0,0.765960576522371,0.498741988708716,281.17867826031784,152.2353428575329,2.6111004421147084,202.67292309613222,374.336888961824,0.7653678456521145
4D4,324.0,3.7859999999636784,SHWR,2.0,56.99300000000001,7771.490783333334,19.49078333333364,0.8276070129467133,1.6552140258934267,6.2666403019723935,7771.553883333332,4.0,7.571999999927358,7.571999999927357,0.42727019999999993,1289.2773375886998,0.3447859741065734,1.3053596979549638,0.7942777631264681,413.17662490055415,88.86877419319929,0.0005927308702565748,0.7653678456521145,0.5,7.5,0.765960576522371,2.0,0.765960576522371,0.498741988708716,576.3630080530902,152.2353428575329,2.6111004421147084,202.67292309613222,767.3196868345952,0.7653678456521145
4D9,324.0,3.668,SHWR,2.0,56.99300000000001,7772.6,20.600000000000364,0.8276070129467133,1.6552140258934267,6.07132504697709,7772.661133333334,1.0,7.336,7.336,0.42727019999999993,1249.0938389647968,0.3447859741065734,1.2646749530229113,0.7942777631264681,400.2989593633841,88.86877419319929,0.0005927308702565748,0.7653678456521145,0.5,7.5,0.765960576522371,2.0,0.765960576522371,0.498741988708716,558.3992376014307,152.2353428575329,2.6111004421147084,202.67292309613222,743.4042819166131,0.7653678456521145
4D9,324.0,2.62,SHWR,2.0,56.99300000000001,7772.79,20.789999999999964,0.8276070129467133,1.6552140258934267,4.336660747840778,7772.833666666666,1.0,5.24,5.24,0.42727019999999993,892.2098849748548,0.3447859741065734,0.9033392521592224,0.7942777631264681,285.9278281167029,88.86877419319929,0.0005927308702565748,0.7653678456521145,0.5,7.5,0.765960576522371,2.0,0.765960576522371,0.498741988708716,398.85659828673624,152.2353428575329,2.6111004421147084,202.67292309613222,531.0030585118665,0.7653678456521145
1E7,325.0,7.5139999999999985,SHWR,1.526,56.9085,7787.11,11.10999999999967,0.8278577760946093,1.263310966320374,9.49251860093129,7787.235233333333,1.0,11.466364,11.466363999999999,0.4583475817084571,2098.0583581899136,0.2626890336796261,1.9738453990687104,0.6907121557561892,544.2608909289859,89.17483837388889,0.00029890335488280684,0.590896592281964,0.5,7.5,0.5911954956368468,1.526,0.5911954956368468,0.5054748642398843,896.3936408284778,119.29646537509689,2.581210464663917,158.3468296796787,1189.8180782131055,0.590896592281964
2D7,327.0,5.502000000000002,SHWR,1.233,56.7505,7832.91,8.909999999999853,0.8283247066498425,1.0213243632992557,5.619326646872506,7833.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1292.5029306890162,0.21167563670074424,1.164639353127495,0.5989599505303338,279.3898564367745,89.31152934133593,0.00019110902020808007,0.4799818628300242,0.5,7.5,0.5,1.233,0.4801729718502323,0.5091094507826558,538.7048000276413,97.91072337834264,2.567824663785069,129.78497224707684,714.076917303417,0.4799818628300242
4D9,327.0,11.005,SHWR,1.464,56.7505,7833.86,9.859999999999673,0.8283247066498425,1.2126673705353694,13.34540441274174,7834.043416666666,1.0,16.111320000000003,16.11132,0.4621641310481449,2982.2822902523076,0.25133262946463064,2.7659155872582604,0.6732974628586743,745.8771267485629,89.17585541383013,0.0002753622569170444,0.5669113240575822,0.5,7.5,0.5671866863144992,1.464,0.5671866863144992,0.5063051067309617,1265.7553513566447,115.01638812872736,2.5811607277188924,152.66495194344148,1680.0777961375736,0.5669113240575822
2D7,327.0,8.123,SHWR,1.237,56.7505,7838.3,14.300000000000182,0.8283247066498425,1.0246376621258553,8.323131729448322,7838.4353833333325,1.0,10.048150999999999,10.048151,0.475468703746284,1913.5044583268643,0.21236233787414488,1.7250192705516787,0.6003762502632113,414.80009246679816,89.30930572623711,0.00019235332330658217,0.48149730280481756,0.5,7.5,0.5,1.237,0.48168965612812414,0.5090633847847843,797.7687565844427,98.21109892705192,2.5680435198528984,130.18602264386104,1057.501061936083,0.48149730280481756
2D7,327.0,3.668,SHWR,1.881,56.7505,7840.93,16.930000000000287,0.8283247066498425,1.5580787732083536,5.715032940128242,7840.991133333334,1.0,6.899508,6.899508,0.4353286399910722,1202.97541560266,0.32292122679164625,1.1844750598717584,0.7731356570505731,366.7777766672017,88.8969692999641,0.0005108440330814368,0.7206059792886091,0.5,7.5,0.7211168233216906,1.881,0.7211168233216906,0.5005810812918846,530.3111715683722,144.57774579290407,2.608453913660651,192.42765190352318,705.8246271821231,0.7206059792886091
4D9,327.0,13.101,SHWR,2.0,56.7505,7842.84,18.840000000000146,0.8283247066498425,1.6566494132996852,21.70376396363917,7843.05835,1.0,26.202,26.202,0.42727019999999993,4483.925990369884,0.34335058670031504,4.498236036360828,0.7945891607529855,1431.549159536384,88.81028629056786,0.0006040528539239531,0.7636585959623172,0.5,7.5,0.7642626488162412,2.0,0.7642626488162412,0.4988129664765012,2000.3509903616823,152.68689339452578,2.61690140568531,203.39104630793943,2664.6260976803146,0.7636585959623172
4D9,327.0,4.847,SHWR,2.0,56.7505,7843.41,19.40999999999985,0.8283247066498425,1.6566494132996852,8.029779706263572,7843.490783333334,1.0,9.694,9.694,0.42727019999999993,1658.9259808657985,0.34335058670031504,1.6642202937364272,0.7945891607529855,529.6327590468555,88.81028629056786,0.0006040528539239531,0.7636585959623172,0.5,7.5,0.7642626488162412,2.0,0.7642626488162412,0.4988129664765012,740.0733722832665,152.68689339452578,2.61690140568531,203.39104630793943,985.8364014545825,0.7636585959623172
4D9,327.0,3.668,SHWR,2.0,56.7505,7844.6,20.600000000000364,0.8283247066498425,1.6566494132996852,6.076590047983244,7844.661133333334,1.0,7.336,7.336,0.42727019999999993,1255.4034449795233,0.34335058670031504,1.2594099520167557,0.7945891607529855,400.80316900843104,88.81028629056786,0.0006040528539239531,0.7636585959623172,0.5,7.5,0.7642626488162412,2.0,0.7642626488162412,0.4988129664765012,560.0555249711206,152.68689339452578,2.61690140568531,203.39104630793943,746.0383578575219,0.7636585959623172
4D9,327.0,2.62,SHWR,2.0,56.7505,7844.79,20.789999999999964,0.8283247066498425,1.6566494132996852,4.340421462845175,7844.833666666666,1.0,5.24,5.24,0.42727019999999993,896.7167464139451,0.34335058670031504,0.8995785371548255,0.7945891607529855,286.2879778631651,88.81028629056786,0.0006040528539239531,0.7636585959623172,0.5,7.5,0.7642626488162412,2.0,0.7642626488162412,0.4988129664765012,400.03966069365754,152.68689339452578,2.61690140568531,203.39104630793943,532.8845413268014,0.7636585959623172
4D7,328.0,3.275,SHWR,2.0,56.6,7854.5,6.5,0.8287671232876712,1.6575342465753424,5.428424657534246,7854.554583333333,1.0,6.55,6.55,0.42727019999999993,1124.392235319406,0.3424657534246575,1.1215753424657533,0.7947812209391877,358.13765352605014,88.77404704686549,0.0006111550826212175,0.7626033660526952,0.5,7.5,0.7632145211353164,2.0,0.7632145211353164,0.4988567286720122,500.96536055721145,152.9665223075455,2.620495214143605,203.83600059109932,667.5629019358503,0.7626033660526952
4D7,328.0,0.0,SHWR,1.81,56.6,7868.63,20.63000000000011,0.8287671232876712,1.5000684931506851,0.0,7868.63,4.0,0.0,0.0,0.44006731692125994,0.0,0.3099315068493151,0.0,0.7590893492593387,0.0,88.91114979940676,0.00046694016441117814,0.6937829709179142,0.5,7.5,0.6942499110823254,1.81,0.6942499110823254,0.5016469700482735,0.0,139.92263017796358,2.6071303303132396,186.20734927023048,0.0,0.6937829709179142
4D7,328.0,7.20499999999447,SHWR,1.632,56.6,7868.63,20.63000000000011,0.8287671232876712,1.3525479452054794,9.745107945197999,7868.750083333332,4.0,11.758559999990974,11.758559999990975,0.45166678050738585,2133.763212918464,0.27945205479452057,2.0134520547929755,0.7185631971668501,581.2730614002104,89.03241337117885,0.00035966193295000615,0.628475808448314,0.5,7.5,0.628835470381264,1.632,0.628835470381264,0.5041257193779147,917.664232177921,127.36491772083627,2.59527344888881,169.29528767844863,1219.7725477222862,0.628475808448314
4D7,328.0,0.13099999998303247,SHWR,1.632,56.6,7868.750083333332,20.75008333333335,0.8287671232876712,1.3525479452054794,0.1771837807989684,7868.752266666666,4.0,0.21379199997230894,0.21379199997230897,0.45166678050738585,38.79569477534053,0.27945205479452057,0.03660821917334058,0.7185631971668501,10.568601115006695,89.03241337117885,0.00035966193295000615,0.628475808448314,0.5,7.5,0.628835470381264,1.632,0.628835470381264,0.5041257193779147,16.684804219268482,127.36491772083627,2.59527344888881,169.29528767844863,22.177682683004246,0.628475808448314
2D0,328.0,3.979,SHWR,2.0,56.6,7869.08,21.079999999999927,0.8287671232876712,1.6575342465753424,6.595328767123287,7869.146316666666,1.0,7.957999999999998,7.958,0.42727019999999993,1366.0936501789058,0.3424657534246575,1.3626712328767123,0.7947812209391877,435.12357965806217,88.77404704686549,0.0006111550826212175,0.7626033660526952,0.5,7.5,0.7632145211353164,2.0,0.7632145211353164,0.4988567286720122,608.6537922617235,152.9665223075455,2.620495214143605,203.83600059109932,811.0634463519842,0.7626033660526952
2D9,329.0,12.237,SHWR,2.0,56.49100000000001,7880.79,8.789999999999964,0.8290861235023672,1.6581722470047344,20.291053786596933,7880.99395,1.0,24.474,24.474,0.42727019999999993,4210.740269981866,0.34182775299526574,4.182946213403067,0.794919752144827,1338.925654003459,88.74782898866138,0.0006163352360022412,0.7618417536348429,0.5,7.5,0.7624580888708451,2.0,0.7624580888708451,0.4988882869843182,1874.3260358728396,153.16875344225215,2.623094999178093,204.1579142794272,2498.2803970373507,0.7618417536348429
2D9,329.0,6.66,SHWR,2.0,56.49100000000001,7890.04,18.039999999999964,0.8290861235023672,1.6581722470047344,11.043427165051535,7890.151,1.0,13.32,13.32,0.42727019999999993,2291.699779200722,0.34182775299526574,2.2765728349484697,0.794919752144827,728.7116822475309,88.74782898866138,0.0006163352360022412,0.7618417536348429,0.5,7.5,0.7624580888708451,2.0,0.7624580888708451,0.4988882869843182,1020.1038979253993,153.16875344225215,2.623094999178093,204.1579142794272,1359.691709100985,0.7618417536348429
3H1,330.0,9.04,SHWR,1.79,56.3965,7896.19,0.18999999999959985,0.8293617275418703,1.4845574922999478,13.420399730391527,7896.340666666666,1.0,16.1816,16.1816,0.44139158380085997,2881.652622016667,0.30544250770005205,2.7612002696084703,0.7550793518324097,841.175506256747,88.87637887411586,0.00046101224482686387,0.6852036290736161,0.5,7.5,0.685664641318443,1.79,0.685664641318443,0.5019817816010792,1255.348352507921,138.86596819777887,2.6106056694976503,184.86501372556307,1671.17972407909,0.6852036290736161
1H6,330.0,11.5,SHWR,1.791,56.3965,7905.36,9.359999999999673,0.8293617275418703,1.4853868540274895,17.081948821316132,7905.551666666666,1.0,20.5965,20.5965,0.44132548639364527,3667.3178428417696,0.3056131459725102,3.5145511786838672,0.755291647922501,1070.978298903711,88.87568101600246,0.0004616791393030617,0.6855681103484755,0.5,7.5,0.6860297894877786,1.791,0.6860297894877786,0.5019675990089123,1597.763945468708,138.93599525814852,2.610673803738527,184.95948880607,2127.034121269805,0.6855681103484755
3H1,330.0,3.275,SHWR,2.0,56.3965,7917.03,21.02999999999975,0.8293617275418703,1.6587234550837406,5.4323193153992495,7917.084583333332,1.0,6.55,6.55,0.42727019999999993,1129.1197935815444,0.3412765449162593,1.1176806846007492,0.7950394702723864,358.51105530883166,88.72511784078424,0.000620851091248098,0.7611832425663274,0.5,7.5,0.7618040936575755,2.0,0.7618040936575755,0.49891555485823846,502.20122465080794,153.3438853895597,2.625346879402545,204.43677049645552,669.5304233758918,0.7611832425663274
3H1,330.0,7.992000000000001,SHWR,1.034,56.3965,7919.14,23.140000000000327,0.8293617275418703,0.857560026278294,6.853619730016125,7919.2732,1.0,8.263728,8.263728,0.4863112149965012,1621.3859890803274,0.17643997372170606,1.410108269983875,0.5222780455456204,297.1326297218689,89.33217520539662,0.00014139351190473048,0.40283896601062863,0.5,7.5,0.5,1.034,0.40298035952253336,0.5113173014090411,664.3943952130332,83.1324318334626,2.5658818738092424,110.17397619441249,880.5104177457447,0.40283896601062863
3H1,330.0,6.2879999999999985,SHWR,1.519,56.3965,7919.67,23.670000000000076,0.8293617275418703,1.2598004641361011,7.921625318487803,7919.7748,1.0,9.551472,9.551471999999997,0.4587820055591326,1767.9614830679411,0.25919953586389893,1.629846681512196,0.6890432419621131,453.0950805453682,89.05694480873964,0.00030841546367221806,0.5855131513237183,0.5,7.5,0.5858215667873905,1.519,0.5858215667873905,0.5056627700119962,751.5103828732687,119.51500999892953,2.592939704029851,158.8239611881383,998.6850679510134,0.5855131513237183
2H7,331.0,10.963,SHWR,2.0,56.318999999999996,7933.93,13.930000000000293,0.8295870895179018,1.6591741790358037,18.18952652476952,7934.1127166666665,1.0,21.926,21.926,0.42727019999999993,3785.733837375203,0.3408258209641962,3.736473475230483,0.7951373863771305,1200.5828648575011,88.70650556488977,0.0006245718157043001,0.7606444266796883,0.5,7.5,0.7612689984953926,2.0,0.7612689984953926,0.4989378537038919,1682.6821042230358,153.48737610353334,2.627192232907018,204.66530030539198,2243.745687248012,0.7606444266796883
2E2,332.0,6.122000000000001,SHWR,1.355,56.235,7952.71,8.710000000000036,0.8298306815281205,1.1244205734706032,6.883702750787034,7952.812033333334,1.0,8.29531,8.29531,0.46869207874999125,1573.8271569767746,0.23057942652939675,1.411607249212967,0.6402059594119622,365.8224830972036,89.11895458266372,0.00024250105941869826,0.5235491759124847,0.5,7.5,0.5237916769719034,1.355,0.5237916769719034,0.5077443807266536,659.0734925642379,107.65656526694508,2.586906320912547,142.97865429035505,875.3153215655537,0.5235491759124847
1E9,333.0,6.2879999999999985,SHWR,2.0,56.08749999999999,7984.02,16.020000000000437,0.8302567366857628,1.6605134733715257,10.441308720560153,7984.1248,1.0,12.576,12.575999999999997,0.42727019999999993,2181.69263643215,0.3394865266284744,2.1346912794398465,0.7954284558305671,689.4211976831386,88.65097986213797,0.000635778922029373,0.7590415087679542,0.5,7.5,0.7596772876899835,2.0,0.7596772876899835,0.4990041229286194,967.819219820943,153.91527032775815,2.6326968469487526,205.34707626090605,1291.222415528577,0.7590415087679542
6D5,334.0,6.97,SHWR,1.4409999999999998,55.8775,7999.52,7.5200000000004374,0.8308596557993996,1.1972687640069346,8.344963285128332,7999.636166666667,1.0,10.04377,10.043769999999999,0.46356150137828883,1898.5111550820282,0.24373123599306523,1.6988067148716646,0.6668827318551315,461.9579809635589,88.982236983016,0.00028550154529893845,0.5538523811825546,0.5,7.5,0.5541378827278536,1.4409999999999998,0.5541378827278536,0.50674626999529,798.0869571424125,114.50315023564025,2.6004358209664202,152.2777863975891,1061.376171191196,0.5538523811825546
6D5,334.0,3.717,SHWR,2.0,55.8775,8001.1,9.100000000000364,0.8308596557993996,1.6617193115987992,6.176610681212736,8001.1619500000015,1.0,7.434,7.434,0.42727019999999993,1295.1921224081632,0.3382806884012009,1.2573893187872638,0.7956906731609307,407.9651521460702,88.60070256003576,0.0006460663236795838,0.7575959188112049,0.5,7.5,0.7582419851348845,2.0,0.7582419851348845,0.4990638011062648,573.5423521912529,154.3024891555698,2.63768037013173,205.96441909340282,765.5697457701783,0.7575959188112049
6D5,334.0,1.859,SHWR,2.0,55.8775,8001.31,9.3100000000004,0.8308596557993996,1.6617193115987992,3.089136200262168,8001.340983333333,1.0,3.718,3.718,0.42727019999999993,647.7702866711799,0.3382806884012009,0.6288637997378325,0.7956906731609307,204.0374543555406,88.60070256003576,0.0006460663236795838,0.7575959188112049,0.5,7.5,0.7582419851348845,2.0,0.7582419851348845,0.4990638011062648,286.8483273402042,154.3024891555698,2.63768037013173,205.96441909340282,382.8878550946358,0.7575959188112049
4D3,334.0,3.406,SHWR,1.405,55.8775,8004.56,12.5600000000004,0.8308596557993996,1.1673578163981564,3.9760207226521214,8004.616766666668,1.0,4.78543,4.78543,0.46572770267764124,908.7869312939754,0.23764218360184364,0.8094092773478794,0.6559975128758058,216.51072002143957,89.00420682861261,0.0002700353592060001,0.5404720643594102,0.5,7.5,0.5407420997186162,1.405,0.5407420997186162,0.5071916994742307,380.90440725873736,111.83335503779722,2.598281141289192,148.69522402754717,506.4559330378257,0.5404720643594102
6D5,334.0,3.5999999999694414,SHWR,2.0,55.8775,8012.55,20.550000000000182,0.8308596557993996,1.6617193115987992,5.982189521704897,8012.61,4.0,7.199999999938883,7.199999999938883,0.42727019999999993,1254.4233630965318,0.3382806884012009,1.2178104782339858,0.7956906731609307,395.1236340364233,88.60070256003576,0.0006460663236795838,0.7575959188112049,0.5,7.5,0.7582419851348845,2.0,0.7582419851348845,0.4990638011062648,555.488960955336,154.3024891555698,2.63768037013173,205.96441909340282,741.4719087299562,0.7575959188112049
4D3,334.0,1.8210000000544824,SHWR,1.888,55.8775,8012.61,20.609999999999676,0.8308596557993996,1.5686630301492666,2.856535377987279,8012.6403500000015,4.0,3.4380480001028633,3.4380480001028624,0.4348584478415708,609.633579726328,0.3193369698507336,0.5815126221155842,0.7754176957929203,183.867041100201,88.6827770538647,0.000552316227900973,0.7174009217706055,0.5,7.5,0.7179532379985065,1.888,0.7179532379985065,0.5007080056617459,266.93140547754325,146.58506615571497,2.6296977297063564,195.5097591407926,356.0232714060352,0.7174009217706055
4D3,334.0,0.14399999996385304,SHWR,1.888,55.8775,8012.6403500000015,20.640350000000577,0.8308596557993996,1.5686630301492666,0.22588747628479197,8012.64275,4.0,0.2718719999317545,0.27187199993175454,0.4348584478415708,48.20825670287113,0.3193369698507336,0.04598452364696259,0.7754176957929203,14.539733064794373,88.6827770538647,0.000552316227900973,0.7174009217706055,0.5,7.5,0.7179532379985065,1.888,0.7179532379985065,0.5007080056617459,21.10824952112435,146.58506615571497,2.6296977297063564,195.5097591407926,28.153405309207052,0.7174009217706055
3D9,335.0,4.103,SHWR,1.3130000000000002,55.702,8016.21,0.2100000000000364,0.8313602482377146,1.0915760059361197,4.478736352355899,8016.278383333332,1.0,5.387239,5.387239,0.47114053569549846,1038.6628231345278,0.22142399406388077,0.9085026476441027,0.6266087170575227,232.9595411966888,89.01724368778076,0.00023715486196185243,0.5053351477504792,0.5,7.5,0.505572302612441,1.3130000000000002,0.505572302612441,0.5083246539621017,431.50301723938946,105.16768638542274,2.597056826917421,139.81534542715931,573.6623622876347,0.5053351477504792
4D5,335.0,5.595,SHWR,2.0,55.702,8022.9,6.899999999999636,0.8313602482377146,1.6627204964754292,9.302921177780027,8022.993249999998,1.0,11.19,11.19,0.42727019999999993,1956.5482536865948,0.3372795035245708,1.8870788222199737,0.7959084967250092,614.6261792455729,88.55875159192732,0.000654752619228316,0.7563939376589296,0.5,7.5,0.7570486902781579,2.0,0.7570486902781579,0.499113359686437,865.1292002043235,154.62541558611682,2.641838002870267,206.47953289384668,1155.2529865410722,0.7563939376589296
4D5,335.0,6.341,SHWR,1.38,55.702,8023.18,7.180000000000291,0.8313602482377146,1.147277142568046,7.2748843610239815,8023.285683333333,1.0,8.750580000000001,8.75058,0.46721646369216,1673.0651397969439,0.23272285743195384,1.4756956389760194,0.6482831800368458,391.48887069559083,88.97770354103037,0.0002634785452345634,0.5303144563647176,0.5,7.5,0.5305779349099522,1.38,0.5305779349099522,0.507524585153364,698.7501206289606,110.19557177558124,2.6009374103244767,146.55647264565243,929.3145930460821,0.5303144563647176
3D9,335.0,4.227,SHWR,1.348,55.702,8024.8,8.800000000000182,0.8313602482377146,1.1206736146244394,4.737087369017505,8024.87045,1.0,5.697996000000002,5.697996000000001,0.4691028469026601,1093.8255948281533,0.22732638537556074,0.9609086309824953,0.6380869438186588,250.9110717124743,88.99674208326124,0.00025060894243955634,0.518396581042358,0.5,7.5,0.5186471899847975,1.348,0.5186471899847975,0.5079096826923281,455.66811685917827,107.7994125524434,2.5990693211690057,143.34292309176496,605.9105359088906,0.518396581042358
3D9,335.0,3.73,SHWR,1.146,55.702,8026.25,10.25,0.8313602482377146,0.9527388444804208,3.5537158899119703,8026.3121666666675,1.0,4.2745799999999985,4.274579999999999,0.4804652108199304,840.4526855123397,0.19326115551957906,0.7208641100880299,0.5669592247356497,167.24883539387844,89.11027549292703,0.00018108023084417724,0.4426466568568226,0.5,7.5,0.5,1.146,0.44282773708766676,0.5102113576635658,344.8670025058696,92.45764142248515,2.587913773280931,122.80539496156216,458.06412320662685,0.4426466568568226
3D9,335.0,4.973,SHWR,1.329,55.702,8030.01,14.010000000000217,0.8313602482377146,1.1048777699079226,5.494557149752098,8030.092883333334,1.0,6.609117,6.6091169999999995,0.4702123913275292,1271.7313653558206,0.2241222300920773,1.1145598502479004,0.6318985501254851,288.2097216923434,89.00791355641294,0.00024322634883711114,0.5113094721674026,0.5,7.5,0.5115526985162397,1.329,0.5115526985162397,0.5081357675350948,528.9888009139326,106.37216990024784,2.597972806818865,141.4295966394146,703.3293840878088,0.5113094721674026
4D8,336.0,12.053,SHWR,1.585,55.513000000000005,8048.25,8.25,0.8318960445139274,1.318555230554575,15.89254619387429,8048.450883333333,1.0,19.104005,19.104005,0.4546520741766412,3567.9872921799533,0.26644476944542506,3.2114588061257083,0.7072652495859234,933.048834870439,88.80452287873436,0.00036578616974958233,0.6050662840240034,0.5,7.5,0.605432070193753,1.585,0.605432070193753,0.5049713412430901,1513.7250884243529,125.58907229937383,2.617965050138096,167.31221788892978,2016.6141622152709,0.6050662840240034
4D8,336.0,11.005,SHWR,1.614,55.513000000000005,8060.8,20.800000000000182,0.8318960445139274,1.3426802158454791,14.776195775379493,8060.983416666668,1.0,17.76207,17.76207,0.4528142617271233,3303.949291171935,0.2713197841545212,2.9858742246205057,0.7147425352435487,876.6794714917055,88.78548541406664,0.0003819423063640137,0.61568944742775,0.5,7.5,0.616071389734114,1.614,0.616071389734114,0.5045896579377636,1405.3326348370042,127.699467045616,2.619826252111099,170.15505521906434,1872.556382685803,0.61568944742775
4D8,336.0,8.516,SHWR,1.575,55.513000000000005,8061.73,21.729999999999567,0.8318960445139274,1.3102362701094357,11.157972076251957,8061.871933333333,1.0,13.4127,13.4127,0.4552826035570312,2508.516523784214,0.26476372989056435,2.254727923748046,0.7046392158545124,652.6504655315589,88.81103954247172,0.0003603548554280689,0.6013984413601459,0.5,7.5,0.6017587962155739,1.575,0.6017587962155739,0.5051020512620394,1063.3027359677628,124.85941004788198,2.617327756411844,166.3296540608829,1416.4633339824786,0.6013984413601459
6D6,337.0,4.833,SHWR,2.0,55.36600000000001,8070.26,6.260000000000218,0.832310426937653,1.664620853875306,8.045112586779354,8070.34055,1.0,9.666,9.666,0.42727019999999993,1701.599085083005,0.335379146124694,1.6208874132206461,0.7963222226035874,531.8014706352998,88.47860311541604,0.0006716105183319776,0.7541080919318152,0.5,7.5,0.7547797024501471,2.0,0.7547797024501471,0.4992074492949923,750.2843949503036,155.24196046975038,2.6497797880727973,207.46369500942654,1002.6720379805586,0.7541080919318152
6D6,337.0,3.667,SHWR,2.0,55.36600000000001,8071.91,7.9099999999998545,0.832310426937653,1.664620853875306,6.1041646711607465,8071.9711166666675,1.0,7.334,7.334,0.42727019999999993,1291.0746627352323,0.335379146124694,1.2298353288392527,0.7963222226035874,403.5001019697173,88.47860311541604,0.0006716105183319776,0.7541080919318152,0.5,7.5,0.7547797024501471,2.0,0.7547797024501471,0.4992074492949923,569.2722690425746,155.24196046975038,2.6497797880727973,207.46369500942654,760.7693695995671,0.7541080919318152
6D6,337.0,9.833,SHWR,2.0,55.36600000000001,8072.2,8.199999999999818,0.832310426937653,1.664620853875306,16.368216856155883,8072.3638833333325,1.0,19.666,19.666,0.42727019999999993,3461.9954073290273,0.335379146124694,3.297783143844116,0.7963222226035874,1081.9788662853098,88.47860311541604,0.0006716105183319776,0.7541080919318152,0.5,7.5,0.7547797024501471,2.0,0.7547797024501471,0.4992074492949923,1526.4941972990555,155.24196046975038,2.6497797880727973,207.46369500942654,2039.9905130276913,0.7541080919318152
4D9,337.0,11.005,SHWR,1.464,55.36600000000001,8073.86,9.859999999999673,0.832310426937653,1.218502465036724,13.40961962772915,8074.043416666666,1.0,16.111320000000003,16.11132,0.4621641310481449,3067.857681310335,0.24549753496327603,2.7017003722708526,0.6738630133222949,750.0956569653941,88.8469360095265,0.0003082333791171177,0.5597814468443453,0.5,7.5,0.5600896802234624,1.464,0.5600896802234624,0.5065459335863314,1286.3948702739133,116.89185554510797,2.613867121093713,155.66240421305235,1713.0647583646412,0.5597814468443453
4D9,337.0,13.101,SHWR,2.0,55.36600000000001,8082.84,18.840000000000146,0.832310426937653,1.664620853875306,21.808197806620377,8083.05835,1.0,26.202,26.202,0.42727019999999993,4612.590443549027,0.335379146124694,4.393802193379616,0.7963222226035874,1441.5748120821565,88.47860311541604,0.0006716105183319776,0.7541080919318152,0.5,7.5,0.7547797024501471,2.0,0.7547797024501471,0.4992074492949923,2033.8249241141998,155.24196046975038,2.6497797880727973,207.46369500942654,2717.981868318497,0.7541080919318152
4D9,337.0,4.847,SHWR,2.0,55.36600000000001,8083.41,19.40999999999985,0.832310426937653,1.664620853875306,8.068417278733607,8083.490783333334,1.0,9.694,9.694,0.42727019999999993,1706.5281947852936,0.335379146124694,1.625582721266392,0.7963222226035874,533.3419673431199,88.47860311541604,0.0006716105183319776,0.7541080919318152,0.5,7.5,0.7547797024501471,2.0,0.7547797024501471,0.4992074492949923,752.4577823968801,155.24196046975038,2.6497797880727973,207.46369500942654,1005.5765297106906,0.7541080919318152
4D9,337.0,3.668,SHWR,2.0,55.36600000000001,8084.6,20.600000000000364,0.832310426937653,1.664620853875306,6.105829292014621,8084.661133333334,1.0,7.336,7.336,0.42727019999999993,1291.426741999682,0.335379146124694,1.2301707079853776,0.7963222226035874,403.61013744884747,88.47860311541604,0.0006716105183319776,0.7541080919318152,0.5,7.5,0.7547797024501471,2.0,0.7547797024501471,0.4992074492949923,569.4275110030444,155.24196046975038,2.6497797880727973,207.46369500942654,760.9768332945766,0.7541080919318152
4D9,337.0,2.62,SHWR,2.0,55.36600000000001,8084.79,20.789999999999964,0.832310426937653,1.664620853875306,4.361306637153302,8084.833666666666,1.0,5.24,5.24,0.42727019999999993,922.4476728569156,0.335379146124694,0.8786933628466983,0.7963222226035874,288.2929553206053,88.47860311541604,0.0006716105183319776,0.7541080919318152,0.5,7.5,0.7547797024501471,2.0,0.7547797024501471,0.4992074492949923,406.73393643074604,155.24196046975038,2.6497797880727973,207.46369500942654,543.5548809246976,0.7541080919318152
6D7,338.0,3.667,SHWR,2.0,55.2255,8094.21,6.2100000000000355,0.8327045813850388,1.6654091627700776,6.107055399877874,8094.271116666668,1.0,7.334,7.334,0.42727019999999993,1294.7293347365685,0.33459083722992244,1.2269446001221256,0.7964939499667476,403.77824240038063,88.44515370547364,0.0006787490470927526,0.7531581910953301,0.5,7.5,0.7538369401424229,2.0,0.7538369401424229,0.49924648809116384,570.2152422872184,155.49911161364017,2.6530936512903422,207.87443816256672,762.2755647421321,0.7531581910953301
2D5,338.0,9.833,SHWR,1.411,55.2255,8097.06,9.0600000000004,0.8327045813850388,1.1749461643342898,11.55324563389907,8097.223883333334,1.0,13.874363,13.874363,0.4653684831321041,2667.752274299236,0.23605383566571028,2.3211173661009292,0.6580493201634181,631.0896010479033,88.8464177964791,0.000287342950301972,0.539505444806733,0.5,7.5,0.539792787757035,1.411,0.539792787757035,0.5072229767612199,1112.3655072403055,113.1257507617518,2.6139660106668603,150.6486397455515,1481.3280746180078,0.539505444806733
6D7,338.0,5.0,SHWR,1.446,55.2255,8097.89,9.890000000000327,0.8327045813850388,1.204090824682766,6.0204541234138285,8097.973333333332,1.0,7.229999999999999,7.2299999999999995,0.4632586008305895,1383.8762842259991,0.2419091753172339,1.2095458765861695,0.6686126766854926,334.1430481399664,88.82493684576072,0.0003032470747572624,0.5524341971896284,0.5,7.5,0.5527374442643856,1.446,0.5527374442643856,0.506793191770137,578.7022098500736,115.74044197001471,2.6160702789448593,154.16275280621952,770.8137640310975,0.5524341971896284
2D5,338.0,6.5,SHWR,2.0,55.2255,8098.68,10.680000000000293,0.8327045813850388,1.6654091627700776,10.825159558005504,8098.788333333334,1.0,13.0,13.0,0.42727019999999993,2294.9933667269415,0.33459083722992244,2.1748404419944958,0.7964939499667476,715.7236366518882,88.44515370547364,0.0006787490470927526,0.7531581910953301,0.5,7.5,0.7538369401424229,2.0,0.7538369401424229,0.49924648809116384,1010.7442254886611,155.49911161364017,2.6530936512903422,207.87443816256672,1351.1838480566837,0.7531581910953301
6D7,338.0,8.667,SHWR,2.0,55.2255,8107.57,19.569999999999713,0.8327045813850388,1.6654091627700776,14.434101213728262,8107.714449999998,1.0,17.334,17.334,0.42727019999999993,3060.1088476034465,0.33459083722992244,2.899898786271738,0.7964939499667476,954.3348859787561,88.44515370547364,0.0006787490470927526,0.7531581910953301,0.5,7.5,0.7538369401424229,2.0,0.7538369401424229,0.49924648809116384,1347.7108003554192,155.49911161364017,2.6530936512903422,207.87443816256672,1801.6477555549657,0.7531581910953301
1E8,339.0,8.908999999999997,SHWR,2.0,55.0645,8125.22,13.220000000000255,0.8331539738552277,1.6663079477104554,14.845137506152446,8125.368483333334,1.0,17.817999999999994,17.817999999999994,0.42727019999999993,3155.7277846864645,0.3336920522895446,2.9728624938475523,0.7966898188846476,981.7526092265275,88.40687070093318,0.0006869943344820495,0.752073957715906,0.5,7.5,0.7527609520503881,2.0,0.7527609520503881,0.4992910038800061,1387.9625812766928,155.7933080342006,2.6568859537046294,208.34454346907745,1856.1415377660105,0.752073957715906
4D6,341.0,7.211,SHWR,1.88,54.90650000000001,8167.29,7.2899999999999645,0.8335926514514881,1.5671541847287975,11.300748826079358,8167.4101833333325,1.0,13.556679999999998,13.55668,0.43539576815616005,2454.4121790113263,0.31284581527120237,2.2559311739206405,0.7748760685765234,726.888909699746,88.45766577248024,0.0005881722348510809,0.7083024363587316,0.5,7.5,0.7088906085935827,1.88,0.7088906085935827,0.5010695176912493,1065.0810327914405,147.70226498286513,2.6520311839507404,197.43102939064573,1423.6751529359465,0.7083024363587316
2D9,341.0,12.237,SHWR,2.0,54.90650000000001,8168.79,8.789999999999964,0.8335926514514881,1.6671853029029762,20.401346551623718,8168.99395,1.0,24.474,24.474,0.42727019999999993,4348.28006585039,0.3328146970970238,4.072653448376281,0.796881094940243,1349.5249842523065,88.36934958424753,0.0006951540007298362,0.7510143270165744,0.5,7.5,0.7517094810173043,2.0,0.7517094810173043,0.4993344643849428,1909.969706810493,156.08153197764918,2.660602334419619,208.80530165145979,2555.1504763089133,0.7510143270165744
4D6,341.0,6.837999999999999,SHWR,1.84,54.90650000000001,8171.3,11.300000000000182,0.8335926514514881,1.533810478670738,10.488196053150503,8171.413966666668,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2291.935375747722,0.30618952132926197,2.0937239468494933,0.7668857733419092,667.6672135780925,88.48642293596086,0.0005558348419437698,0.6939840654302458,0.5,7.5,0.6945399002721896,1.84,0.6945399002721896,0.5016356116587858,990.6599494914931,144.87568726111337,2.6492358455992315,193.6000511557839,1323.83714980325,0.6939840654302458
4D6,341.0,3.606,SHWR,1.5830000000000002,54.90650000000001,8172.82,12.819999999999707,0.8335926514514881,1.3195771672477061,4.758395265095229,8172.8800999999985,1.0,5.708298000000001,5.708298,0.45477831304572464,1079.4843053199227,0.2634228327522944,0.9499027349047735,0.7070876952522057,279.294489198147,88.66249594304769,0.00038254248442648464,0.6010440460025808,0.5,7.5,0.6014265884870073,1.5830000000000002,0.6014265884870073,0.5051138454435617,455.5201240865659,126.3228297522368,2.632075186403566,168.5241410241284,607.698052533007,0.6010440460025808
4D6,341.0,8.081,SHWR,1.893,54.90650000000001,8176.48,16.479999999999563,0.8335926514514881,1.5779908891976668,12.751744375606346,8176.614683333332,1.0,15.297332999999998,15.297333,0.43452228272146237,2763.99798437796,0.31500911080233307,2.545588624393653,0.77740091269233,822.8927131538237,88.44824504762866,0.0005990271615897713,0.712947224541531,0.5,7.5,0.7135462517031208,1.893,0.7135462517031208,0.5008841888566097,1200.976494589042,148.61731154424479,2.6529464564934813,198.6718586950434,1605.4672901146455,0.712947224541531
2D9,341.0,6.66,SHWR,2.0,54.90650000000001,8178.04,18.039999999999964,0.8335926514514881,1.6671853029029762,11.103454117333822,8178.151,1.0,13.32,13.32,0.42727019999999993,2366.555956407911,0.3328146970970238,2.216545882666179,0.796881094940243,734.480378779142,88.36934958424753,0.0006951540007298362,0.7510143270165744,0.5,7.5,0.7517094810173043,2.0,0.7517094810173043,0.4993344643849428,1039.5030029711436,156.08153197764918,2.660602334419619,208.80530165145979,1390.6433089987222,0.7510143270165744
4D1,342.0,15.833,SHWR,2.0,54.88850000000001,8190.41,6.409999999999855,0.8336424810560376,1.667284962112075,26.398122805120487,8190.673883333333,1.0,31.666,31.666,0.42727019999999993,5628.099754544191,0.332715037887925,5.2678771948795164,0.7969028269088473,1746.2522735993227,88.36507806921746,0.0006960878732040765,0.7508938848018766,0.5,7.5,0.7515899726750807,2.0,0.7515899726750807,0.4993394014651687,2471.7582962070137,156.1143369043778,2.6610253897900504,208.85775629442665,3306.844855409657,0.7508938848018766
4D1,342.0,13.5,SHWR,2.0,54.88850000000001,8190.81,6.8100000000004,0.8336424810560376,1.667284962112075,22.50834698851301,8191.035000000002,1.0,27.0,27.0,0.42727019999999993,4798.79660748731,0.332715037887925,4.491653011486988,0.7969028269088473,1488.9411794095156,88.36507806921746,0.0006960878732040765,0.7508938848018766,0.5,7.5,0.7515899726750807,2.0,0.7515899726750807,0.4993394014651687,2107.5435482091,156.1143369043778,2.6610253897900504,208.85775629442665,2819.5797099747597,0.7508938848018766
4D5,343.0,5.595,SHWR,2.0,54.8325,8214.9,6.899999999999636,0.8337973158266506,1.6675946316533012,9.33019196410022,8214.99325,1.0,11.19,11.19,0.42727019999999993,1991.0571324764135,0.3324053683466988,1.8598080358997797,0.7969703606081735,617.2503171288218,88.35179288373669,0.0006989988797608815,0.7505195344940887,0.5,7.5,0.7512185333738496,2.0,0.7512185333738496,0.49935474287262616,874.0305152380495,156.21635661091145,2.6623411313052427,209.0209004977339,1169.4719382848211,0.7505195344940887
4D5,343.0,6.341,SHWR,1.38,54.8325,8215.18,7.180000000000291,0.8337973158266506,1.1506402958407778,7.296210115926372,8215.285683333334,1.0,8.750580000000001,8.75058,0.46721646369216,1702.5740476441879,0.22935970415922216,1.4543698840736277,0.6485286310667692,392.785148569528,88.77268106193775,0.0002826470567154349,0.526168916944569,0.5,7.5,0.5264515640012845,1.38,0.5264515640012845,0.5076584669493774,705.7304219022336,111.29639203630872,2.621323772905788,148.32048855379557,940.5002179196177,0.526168916944569
4D2,343.0,6.832999999999998,SHWR,1.311,54.8325,8215.93,7.930000000000291,0.8337973158266506,1.093108281048739,7.469208884406033,8216.043883333334,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1758.0133732164727,0.21789171895126105,1.4888541155939665,0.6261086393056988,388.19762475972294,88.81355743567,0.00025374584495096997,0.5006407406349215,0.5,7.5,0.5008944864798724,1.311,0.5008944864798724,0.5084713144829395,724.7282003302636,106.06295921707358,2.617317689426554,141.29009359632713,965.435209543703,0.5006407406349215
4D7,344.0,3.275,SHWR,2.0,54.818000000000005,8238.5,6.5,0.8338373600079758,1.6676747200159516,5.461634708052242,8238.554583333333,1.0,6.55,6.55,0.42727019999999993,1165.7903130743478,0.3323252799840484,1.0883652919477587,0.7969878280757595,361.32907620663065,88.34835394884871,0.0006997540115208922,0.7504226929029041,0.5,7.5,0.751122446914425,2.0,0.751122446914425,0.4993587106693275,511.69504736615795,156.24276255455206,2.6626817081767484,209.06313135828879,684.6817551983958,0.7504226929029041
2D4,344.0,4.476,SHWR,2.0,54.818000000000005,8240.47,8.469999999999345,0.8338373600079758,1.6676747200159516,7.464512046791398,8240.5446,1.0,8.952,8.952,0.42727019999999993,1593.30608895291,0.3323252799840484,1.4874879532086007,0.7969878280757595,493.8347923972148,88.34835394884871,0.0006997540115208922,0.7504226929029041,0.5,7.5,0.751122446914425,2.0,0.751122446914425,0.4993587106693275,699.342605194175,156.24276255455206,2.6626817081767484,209.06313135828879,935.7665759597006,0.7504226929029041
4D7,344.0,0.0,SHWR,1.81,54.818000000000005,8252.63,20.6299999999992,0.8338373600079758,1.5092456216144363,0.0,8252.63,4.0,0.0,0.0,0.44006731692125994,0.0,0.30075437838556385,0.0,0.7607504332383926,0.0,88.48683202027985,0.000536206446340115,0.682679641069096,0.5,7.5,0.6832158475154361,1.81,0.6832158475154361,0.5020767617784567,0.0,142.8909062619695,2.6492359721780403,190.94775408100145,0.0,0.682679641069096
4D7,344.0,7.20499999999447,SHWR,1.632,54.818000000000005,8252.63,20.6299999999992,0.8338373600079758,1.3608225715330164,9.804726627887858,8252.750083333332,4.0,11.758559999990974,11.758559999990975,0.45166678050738585,2212.3244948486436,0.2711774284669835,1.9538333721031167,0.7197277038702206,585.7769541497688,88.60926106659772,0.0004142057464084914,0.6183987512128384,0.5,7.5,0.6188129569592469,1.632,0.6188129569592469,0.5044905625831811,936.9641373774415,130.04359991369336,2.637307415183096,173.5770769156563,1250.6228391763439,0.6183987512128384
4D7,344.0,0.13100000003760215,SHWR,1.632,54.818000000000005,8252.750083333332,20.75008333333244,0.8338373600079758,1.3608225715330164,0.17826775692199498,8252.752266666666,4.0,0.2137920000613667,0.2137920000613667,0.45166678050738585,40.224081736097546,0.2711774284669835,0.03552424313937169,0.7197277038702206,10.650490078515626,88.60926106659772,0.0004142057464084914,0.6183987512128384,0.5,7.5,0.6188129569592469,1.632,0.6188129569592469,0.5044905625831811,17.03571159358375,130.04359991369336,2.637307415183096,173.5770769156563,22.73859708247785,0.6183987512128384
4D4,345.0,9.04,SHWR,2.0,54.7165,8263.6,7.600000000000364,0.8341171298945814,1.6682342597891628,15.080837708494029,8263.750666666667,1.0,18.08,18.08,0.42727019999999993,3224.4459514272753,0.33176574021083716,2.9991622915059675,0.7971098828136521,997.8660160455424,88.32429266709971,0.0007050559604226958,0.7497458174364189,0.5,7.5,0.7504508733968416,2.0,0.7504508733968416,0.4993864331896968,1414.104515664675,156.42749067087115,2.6650645244067714,209.35861130596192,1892.6018462058955,0.7497458174364189
4D4,345.0,5.632999999999999,SHWR,2.0,54.7165,8275.46,19.45999999999913,0.8341171298945814,1.6682342597891628,9.39716358539235,8275.553883333332,1.0,11.265999999999998,11.265999999999998,0.42727019999999993,2009.215049158168,0.33176574021083716,1.8688364146076455,0.7971098828136521,621.7897420779359,88.32429266709971,0.0007050559604226958,0.7497458174364189,0.5,7.5,0.7504508733968416,2.0,0.7504508733968416,0.4993864331896968,881.1560549490171,156.42749067087115,2.6650645244067714,209.35861130596192,1179.3170574864832,0.7497458174364189
1E1,346.0,16.245,SHWR,2.0,54.6355,8288.79,8.790000000000873,0.8343397195371451,1.6686794390742905,27.10769748776185,8289.06075,2.0,32.49,32.49,0.42727019999999993,5803.706136471927,0.33132056092570966,5.382302512238153,0.7972070138023687,1793.8755625064189,88.3051051706723,0.0007093072351770369,0.749206922442245,0.5,7.5,0.749916229677422,2.0,0.749916229677422,0.49940849142563476,2543.5570900227913,156.57476700663534,2.666964549974207,209.59424252890943,3404.858469882134,0.749206922442245
1E1,346.0,5.502000000000002,SHWR,1.611,54.6355,8301.79,21.790000000000877,0.8343397195371451,1.3441212881743407,7.395355327535222,8301.881700000002,2.0,8.863722000000003,8.863722000000003,0.45300501018285294,1678.6966772552896,0.2668787118256591,1.4683666724647768,0.714512988609025,438.6294080420494,88.58023021417864,0.0004072819083668078,0.6097706426134614,0.5,7.5,0.6101779245218282,1.611,0.6101779245218282,0.5048016517585797,708.5180908874418,128.77464392719767,2.6402135102846858,171.93228100467903,945.9714100877443,0.6097706426134614
3E5,347.0,6.026,SHWR,2.0,54.55500000000001,8313.26,9.260000000000217,0.8345603441144842,1.6691206882289684,10.058121267267763,8313.360433333333,1.0,12.052,12.052,0.42727019999999993,2156.2962399104313,0.3308793117710316,1.9938787327322363,0.7973033066970622,665.6853585949066,88.2860485049888,0.0007135500483972379,0.7486724681571342,0.5,7.5,0.7493860182055314,2.0,0.7493860182055314,0.499430356435791,944.4008037637668,156.7210095857562,2.668851501645534,209.82826967657422,1264.4251530710362,0.7486724681571342
2D5,348.0,9.833,SHWR,1.411,54.5125,8337.06,9.059999999999489,0.8346765860715024,1.17772866294689,11.580605942756767,8337.223883333332,1.0,13.874363,13.874363,0.4653684831321041,2705.9667691023046,0.23327133705311015,2.293757057243232,0.658277831350033,632.803810930017,88.67876816111111,0.00030415656816462633,0.5360691356075845,0.5,7.5,0.5363732921757491,1.411,0.5363732921757491,0.5073353219780641,1121.4004405808037,114.04458868918984,2.630630608538333,152.122432802937,1495.8198817512796,0.5360691356075845
2D5,348.0,6.5,SHWR,2.0,54.5125,8338.68,10.680000000000293,0.8346765860715024,1.6693531721430048,10.850795618929533,8338.788333333334,1.0,13.0,13.0,0.42727019999999993,2327.86823780503,0.3306468278569953,2.1492043810704695,0.7973540489514259,718.1933169314441,88.27599250584382,0.0007157972076062835,0.7483907495675362,0.5,7.5,0.7491065467751424,2.0,0.7491065467751424,0.49944187720354855,1019.1880946105414,156.79816840162175,2.669847178094861,209.95176436732754,1364.686468387629,0.7483907495675362
2D7,349.0,5.502000000000002,SHWR,1.233,54.4285,8360.91,8.909999999999853,0.8349058550638502,1.0294389192937272,5.663972933954088,8361.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1354.7044416903716,0.20356108070627277,1.1199930660459132,0.5991792672430363,281.7127603935821,88.76354780864828,0.00023160052802745357,0.46995683372404756,0.5,7.5,0.5,1.233,0.470188434252075,0.5094101631373533,553.2157565221556,100.54812005128235,2.6223528912643785,134.01029733928107,737.3246559607246,0.46995683372404756
4D3,349.0,3.406,SHWR,1.405,54.4285,8364.56,12.559999999999489,0.8349058550638502,1.1730427263647096,3.995383525998201,8364.616766666666,1.0,4.78543,4.78543,0.46572770267764124,935.5940413442572,0.23195727363529053,0.7900464740017995,0.6564542053142873,217.71656899364143,88.66274390382401,0.0003033695561732719,0.5334648358467371,0.5,7.5,0.5337682054029104,1.405,0.5337682054029104,0.5074205757358098,387.25748971845815,113.698617063552,2.6322287198418794,151.68478267053732,516.6383697758502,0.5334648358467371
2D7,349.0,8.123,SHWR,1.237,54.4285,8366.3,14.299999999999272,0.8349058550638502,1.0327785427139828,8.389260102465682,8366.435383333332,1.0,10.048150999999999,10.048151,0.475468703746284,2005.5915753381285,0.20422145728601737,1.658890897534319,0.6006069758383396,418.25640846929304,88.76129878303063,0.000233088227045819,0.47144101751499584,0.5,7.5,0.5,1.237,0.47167410574204166,0.5093656985654167,819.261584738022,100.85702138840601,2.6225734780456973,134.4249288251011,1091.933696846296,0.47144101751499584
2D7,349.0,3.668,SHWR,1.881,54.4285,8368.93,16.930000000000287,0.8349058550638502,1.5704579133751022,5.760439626259875,8368.991133333333,1.0,6.899508,6.899508,0.4353286399910722,1260.8684282769755,0.31054208662489785,1.1390683737401255,0.775555488672987,370.84897008457574,88.34395176678068,0.0006105586139820707,0.7056559860421691,0.5,7.5,0.7062665446561511,1.881,0.7062665446561511,0.5011736136918408,545.0301997790071,148.59056700627238,2.6633004412176606,198.8359063081928,729.3301043384512,0.7056559860421691
4D3,349.0,1.965,SHWR,1.888,54.4285,8372.61,20.610000000000586,0.8349058550638502,1.5763022543605492,3.0974339298184783,8372.64275,1.0,3.70992,3.70992,0.4348584478415708,677.2466472730179,0.31169774563945085,0.6124860701815209,0.7769231349225606,199.76006815854245,88.33886884909332,0.0006165851421384705,0.708146998457638,0.5,7.5,0.7087635835997764,1.888,0.7087635835997764,0.5010745627447961,292.95486452205466,149.08644504939167,2.6637937440450004,199.5089951598416,392.0351754890887,0.708146998457638
6D8,350.0,4.337,SHWR,1.995,54.3475,8381.02,5.020000000000437,0.8351263344462306,1.6660770372202305,7.225776110424137,8381.092283333333,1.0,8.652315,8.652315,0.4276113872491913,1555.6469489771462,0.32892296277977,1.4265388895758624,0.79668628997969,477.85971163332385,88.24073534338012,0.0007196117491674592,0.7455361818047809,0.5,7.5,0.7462557935539483,1.995,0.7462557935539483,0.4995592310408232,679.8194469156022,156.74877724593088,2.673346079497844,209.95649557828378,910.5813213230167,0.7455361818047809
4D2,350.0,6.832999999999998,SHWR,1.311,54.3475,8383.93,7.930000000000291,0.8351263344462306,1.0948506244590084,7.4811143169284025,8384.043883333334,1.0,8.958063000000001,8.958062999999997,0.4712561494894097,1775.009167027406,0.2161493755409917,1.4769486830715959,0.62619942856064,388.87276704279816,88.69991347808727,0.000263806767161312,0.4984774475580906,0.5,7.5,0.5,1.311,0.4987412543252519,0.5085385024021828,728.6853045116658,106.64207588345762,2.6286175218724477,142.22014591882723,971.7902570633462,0.4984774475580906
