Day,Day of Year (Day),Duration (min),Fixture,Flow Rate (gpm),Mains Temperature (deg F),Start Time of Year (hr),Start time (hr),Fraction Hot Water,Hot Water Flow Rate (gpm),Hot Water Volume (gal),End Time of Year (hr),Type,Volume (gal),Mixed Water Volume (gal),Effectiveness Generic Equal (-),Savings Generic Equal (Btu),Potable Flow Rate Unequal-WaterHeater (gal/min),Potable Flow Unequal-WaterHeater (gal),Effectiveness Generic Unequal_WaterHeater (-),Savings Generic Unequal_WaterHeater (Btu),Fixture Cold Temperature Generic (deg F),Flow_Delta Generic (gal/min),Flow_Cold_ThroughDWHR_Generic,FlowRate Effectiveness Minimum,FlowRate Effectiveness Maximum,FlowRate_Cold_Effectiveness Generic,FlowRate_Draw_Effectiveness Generic,FlowRate_Minimum,"Effectiveness_Draw_Generic Equal, Flow=Cold","HeatRecovered_Draw Generic Equal, Flow=Cold",HeatRecoveryRate_Equal Generic (Btu/min),Flow Ratio Generic,HeatRecoveryRate_Unequal-Fixture Generic (Btu/min),HeatRecovered_Draw_Generic_Unequal-Fixture (Btu),Flow_Cold_ThroughDWHR_PostCalcuations Generic
6D8,350.0,15.489,SHWR,1.361,54.3475,8387.79,11.790000000000873,0.8351263344462306,1.1366069411813198,17.604904911957462,8388.04815,1.0,21.080529,21.080529000000002,0.4683391490063669,4151.178658147141,0.22439305881868013,3.475624088042537,0.6426084532926241,939.093187824233,88.67035437606435,0.0002852377810997897,0.516907830602455,0.5,7.5,0.5171930683835548,1.361,0.5171930683835548,0.5079561994582539,1710.928253236504,110.46085952847207,2.6315124528905534,147.35492836271976,2282.3804854101663,0.516907830602455
6D8,350.0,10.378,SHWR,1.571,54.3475,8394.38,18.3799999999992,0.8351263344462306,1.3119834714150282,13.615764466345166,8394.552966666666,1.0,16.303838,16.303838,0.45553434745432875,3122.7731556641374,0.25901652858497176,2.688073533654837,0.7042199614003446,795.937439316528,88.5388643777323,0.0003924744361453181,0.5937008987165178,0.5,7.5,0.5940933731526631,1.571,0.5940933731526631,0.5053730437644858,1310.116466244166,126.23978283331721,2.6443654667669603,168.61636071584638,1749.9005915090538,0.5937008987165178
6D8,350.0,11.307,SHWR,1.297,54.3475,8395.72,19.719999999999345,0.8351263344462306,1.083158855776761,12.24727718226784,8395.908449999999,1.0,14.665179,14.665179,0.4720629030785947,2910.8290371264834,0.21384114422323888,2.4179018177321625,0.6214793056030666,631.8220685274875,88.70806466828648,0.0002580586707632837,0.4933071619248772,0.5,7.5,0.5,1.297,0.4935652205956405,0.5086991816505355,1193.66493944489,105.56866891703281,2.6278188694794267,140.77755356299235,1591.7717981367546,0.4933071619248772
6D8,350.0,7.9,SHWR,1.48,54.3475,8397.78,21.780000000000655,0.8351263344462306,1.235986974980421,9.76429710234533,8397.911666666667,1.0,11.692,11.692,0.46118605456895995,2267.2240025715405,0.24401302501957875,1.9277028976546722,0.6789288756925664,550.2928091826213,88.59726349324832,0.00034235582521557895,0.5605479566943888,0.5,7.5,0.5608903125196044,1.48,0.5608903125196044,0.5065188708650308,943.691662201761,119.45464078503304,2.638662082344791,159.46452671629802,1259.7697610587545,0.5605479566943888
6D9,351.0,13.0,SHWR,2.0,54.2775,8406.53,6.530000000000656,0.8353163983696323,1.670632796739265,21.71822635761044,8406.746666666668,1.0,26.0,26.0,0.42727019999999993,4677.407147989725,0.3293672032607353,4.28177364238956,0.7976334375290652,1437.991368447237,88.22045060854222,0.0007283123853445428,0.746838556080397,0.5,7.5,0.7475668684657415,2.0,0.7475668684657415,0.499505296561088,2043.9144715973584,157.22419012287372,2.6753459581544488,210.63387136967907,2738.2403278058277,0.746838556080397
2D7,351.0,5.502000000000002,SHWR,1.233,54.2775,8408.91,8.909999999999853,0.8353163983696323,1.0299451191897566,5.666758045782043,8409.0017,1.0,6.783966,6.783966000000002,0.4756926974183938,1358.7494150586767,0.20305488081024337,1.1172079542179594,0.5991929955348482,281.85774306685346,88.72826480210303,0.00023443133212336376,0.4693256805126068,0.5,7.5,0.5,1.233,0.4695601118447302,0.5094289385749599,554.1465303298414,100.71729013628521,2.6258618841280907,134.28225856593806,738.8209866297915,0.4693256805126068
6D9,351.0,4.167,SHWR,1.934,54.2775,8412.47,12.469999999999347,0.8353163983696323,1.6155019144468692,6.731796477500104,8412.53945,1.0,8.058978,8.058978,0.43175618796730764,1465.0342028763719,0.3184980855531311,1.3271815224998973,0.7858239934910406,439.12163486878006,88.26956963516056,0.0006648962189429453,0.7235199634286237,0.5,7.5,0.7241848596475666,1.934,0.7241848596475666,0.5004576320447226,635.8716770475246,152.59699473182735,2.670588834101288,204.3410501162064,851.489155834232,0.7235199634286237
2D7,351.0,8.123,SHWR,1.237,54.2775,8414.3,14.299999999999272,0.8353163983696323,1.0332863847832352,8.393385303594219,8414.435383333332,1.0,10.048150999999999,10.048151,0.475468703746284,2011.5800140412725,0.20371361521676482,1.6547656964057806,0.6006214173187521,418.4721370540486,88.72601416146912,0.00023593592849258105,0.4708078962979177,0.5,7.5,0.5,1.237,0.4710438322264103,0.5093845739879554,820.6401983696478,101.02673868886468,2.6260825752738612,134.6977646166994,1094.149941981449,0.4708078962979177
6D9,351.0,9.667,SHWR,1.355,54.2775,8414.59,14.590000000000146,0.8353163983696323,1.1318537197908518,10.941629909218163,8414.751116666666,1.0,13.098785000000001,13.098785,0.46869207874999125,2584.9244269544524,0.2231462802091482,2.1571550907818358,0.6406929213240145,581.916295587571,88.65756328327748,0.00028416240879391985,0.51437914213146,0.5,7.5,0.5146633045402539,1.355,0.5146633045402539,0.5080369078567818,1064.2395878790344,110.08995426492547,2.632789219760703,146.87857425395353,1419.8751773129688,0.51437914213146
2D7,351.0,3.668,SHWR,1.881,54.2775,8416.93,16.930000000000287,0.8353163983696323,1.5712301453332784,5.7632721730824645,8416.991133333333,1.0,6.899508,6.899508,0.4353286399910722,1264.633219368199,0.3097698546667216,1.1362358269175348,0.7757068998562417,371.1037616491797,88.30834805205036,0.0006174826213787288,0.7047147189196328,0.5,7.5,0.7053322015410115,1.881,0.7053322015410115,0.5012106158999645,545.9747056522011,148.84806588118894,2.66682847584498,199.24849785345276,730.8434901264648,0.7047147189196328
6D9,351.0,7.167000000000002,SHWR,1.887,54.2775,8423.24,23.23999999999978,0.8353163983696323,1.5762420437234959,11.296926727366298,8423.35945,1.0,13.524129,13.524129000000004,0.43492564962151087,2476.58676966884,0.3107579562765038,2.2272022726337037,0.7768811889848628,728.5233734464753,88.30398834925488,0.0006226988519771881,0.7068471593011653,0.5,7.5,0.7074698581531425,1.887,0.7074698581531425,0.5011259108873869,1069.846395060162,149.27394935958725,2.6672514429463234,199.82675890826624,1432.1583810955444,0.7068471593011653
2D6,352.0,6.837999999999999,SHWR,2.0,54.18250000000001,8431.31,7.309999999999491,0.8355736424548855,1.671147284909771,11.427305134213011,8431.423966666665,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2464.924174731156,0.328852715090229,2.2486948657869856,0.7977458147958268,756.7229941392901,88.19802715095017,0.0007334150047498822,0.7462137251105017,0.5,7.5,0.7469471401152515,2.0,0.7469471401152515,0.4995307985799601,1076.2746299514213,157.39611435382002,2.6775656436563993,210.9092594629331,1442.1975162075364,0.7462137251105017
1E9,353.0,6.2879999999999985,SHWR,2.0,54.08750000000001,8464.02,16.020000000000437,0.8358300841370818,1.6716601682741636,10.51139913810794,8464.1248,1.0,12.576,12.575999999999997,0.42727019999999993,2270.9006154326967,0.3283398317258363,2.064600861892058,0.7978578676764386,696.168921658966,88.17562070572409,0.0007385426591018929,0.7455904116397513,0.5,7.5,0.7463289542988532,2.0,0.7463289542988532,0.4995562230490257,990.7867555296039,157.56786824580217,2.6797834768167634,211.1844427166121,1327.9277758020564,0.7455904116397513
1E5,354.0,7.119,SHWR,2.0,53.9965,8490.01,18.01000000000022,0.8360749793044662,1.6721499586089323,11.904035555336991,8490.12865,2.0,14.238,14.238,0.42727019999999993,2575.610247961092,0.3278500413910677,2.333964444663011,0.7979648996457175,788.508856971843,88.15417360648968,0.0007434779559825078,0.7449947603339481,0.5,7.5,0.7457382382899306,2.0,0.7457382382899306,0.49958050461281317,1122.8957537911433,157.732231182911,2.681906193500612,211.4478477617902,1505.2972282161843,0.7449947603339481
4D8,355.0,12.053,SHWR,1.585,53.856,8504.25,8.25,0.8364516551092503,1.3257758733481615,15.979576601465393,8504.450883333333,1.0,19.104005,19.104005,0.4546520741766412,3687.456141436166,0.2592241266518383,3.1244283985346075,0.7081993268674063,939.3973913676575,88.41456142800851,0.00041614813602963707,0.5961910298029999,0.5,7.5,0.5966071779390295,1.585,0.5966071779390295,0.5052844391896981,1542.5626736464765,127.98163723939902,2.6566894576685427,171.14834433595985,2062.8509942813243,0.5961910298029999
2D4,355.0,4.476,SHWR,2.0,53.856,8504.47,8.469999999999345,0.8364516551092503,1.6729033102185007,7.487915216538008,8504.5446,1.0,8.952,8.952,0.42727019999999993,1623.8501178392178,0.3270966897814994,1.4640847834619914,0.798129573108546,496.09276534442074,88.12109073359827,0.0007511432317603983,0.7440778121528809,0.5,7.5,0.7448289553846413,2.0,0.7448289553846413,0.49961785585869406,707.143973232781,157.9856955390485,2.685180249158236,211.85416668960752,948.2592501026833,0.7440778121528809
4D8,355.0,11.005,SHWR,1.614,53.856,8516.8,20.799999999999272,0.8364516551092503,1.3500329713463302,14.857112849666365,8516.983416666666,1.0,17.76207,17.76207,0.4528142617271233,3414.5772131609806,0.26396702865367005,2.904957150333639,0.7157471139548502,882.7192546506601,88.39536209860263,0.0004343401660430457,0.6066611415580391,0.5,7.5,0.6070954817240821,1.614,0.6070954817240821,0.5049119696126698,1432.1416578222602,130.135543645821,2.658560388913493,174.0603631678175,1915.5342966618318,0.6066611415580391
4D8,355.0,8.516,SHWR,1.575,53.856,8517.73,21.729999999999567,0.8364516551092503,1.317411356797069,11.219075114483843,8517.871933333334,1.0,13.4127,13.4127,0.4552826035570312,2592.5105399886806,0.2575886432029308,2.1936248855161584,0.7055491467190939,657.0719063365403,88.4211332699203,0.0004100305337370047,0.5925760552527807,0.5,7.5,0.5929860857865177,1.575,0.5929860857865177,0.5054119903535443,1083.5500093814874,127.23696681323243,2.6560488310800254,170.14191274532675,1448.9285289392026,0.5925760552527807
6D2,356.0,4.833,SHWR,2.0,53.7435,8527.6,7.600000000000364,0.8367520181531756,1.6735040363063511,8.088045007468597,8527.680550000001,1.0,9.666,9.666,0.42727019999999993,1757.2231435015728,0.3264959636936488,1.5779549925314047,0.7982609248694331,535.9410249684801,88.09462750936763,0.0007573207715751984,0.743345962110853,0.5,7.5,0.7441032828824282,2.0,0.7441032828824282,0.49964764295928404,764.524449081907,158.188381767413,2.687798919865818,212.17919107565356,1025.4620304686337,0.743345962110853
5D2,356.0,2.611,SHWR,2.0,53.7435,8529.52,9.520000000000435,0.8367520181531756,1.6735040363063511,4.369519038795883,8529.563516666667,1.0,5.222,5.222,0.42727019999999993,949.3295319020497,0.3264959636936488,0.8524809612041171,0.7982609248694331,289.53900604028587,88.09462750936763,0.0007573207715751984,0.743345962110853,0.5,7.5,0.7441032828824282,2.0,0.7441032828824282,0.49964764295928404,413.02986479471537,158.188381767413,2.687798919865818,212.17919107565356,553.9998678985315,0.743345962110853
5D2,356.0,3.979,SHWR,2.0,53.7435,8536.67,16.670000000000073,0.8367520181531756,1.6735040363063511,6.658872560462972,8536.736316666667,1.0,7.957999999999998,7.958,0.42727019999999993,1446.7185781073365,0.3264959636936488,1.2991274395370287,0.7982609248694331,441.2392589177701,88.09462750936763,0.0007573207715751984,0.743345962110853,0.5,7.5,0.7441032828824282,2.0,0.7441032828824282,0.49964764295928404,629.4315710525364,158.188381767413,2.687798919865818,212.17919107565356,844.2610012900255,0.743345962110853
2D8,357.0,5.47,SHWR,1.443,53.6835,8550.42,6.420000000000073,0.8369117611083476,1.2076636712793456,6.605920281898019,8550.511166666667,2.0,7.893210000000001,7.89321,0.46344039999866665,1558.235692760571,0.23533632872065433,1.2872897181019791,0.6682746194299269,366.4518073370805,88.4652598931728,0.00034081988931000673,0.5438153885022323,0.5,7.5,0.5441562083915423,1.443,0.5441562083915423,0.5070788971750297,642.9423780549777,117.53974004661384,2.651812067467405,157.10995834299968,859.3914721362082,0.5438153885022323
2D8,357.0,3.854,SHWR,2.0,53.6835,8555.12,11.1200000000008,0.8369117611083476,1.6738235222166953,6.450915854623142,8555.184233333333,2.0,7.707999999999998,7.708,0.42727019999999993,1402.9103208004733,0.32617647778330466,1.2570841453768562,0.7983307966537907,427.49676470985906,88.08052344556671,0.0007606300016785861,0.7429564969273617,0.5,7.5,0.7437171269290402,2.0,0.7437171269290402,0.4996634858149932,610.0742671551611,158.29638483527793,2.6891944901933456,212.35242143151595,818.4062321970625,0.7429564969273617
2D8,357.0,7.957000000000002,SHWR,1.474,53.6835,8564.58,20.579999999999927,0.8369117611083476,1.2336079358737044,9.815818345747068,8564.712616666666,2.0,11.728617999999999,11.728618000000003,0.461553402201241,2305.9739582872285,0.24039206412629555,1.912799654252934,0.6774506667241406,551.9919692907838,88.44584112927024,0.0003572157310273161,0.5550919564711828,0.5,7.5,0.5554491722022101,1.474,0.5554491722022101,0.5067022602376923,953.964302717234,119.88994630102222,2.653708158670895,160.28095196061636,1275.3555347506247,0.5550919564711828
4D1,358.0,15.833,SHWR,2.0,53.666000000000004,8574.41,6.409999999999855,0.8369582939315877,1.6739165878631754,26.50312133563766,8574.673883333333,1.0,31.666,31.666,0.42727019999999993,5765.400612629267,0.3260834121368246,5.162878664362345,0.7983511520795147,1756.3843285946048,88.07641102363483,0.0007615971030781044,0.7428430146351206,0.5,7.5,0.7436046117381987,2.0,0.7436046117381987,0.4996681009517638,2506.8052155008686,158.32787314475263,2.6896013935751935,212.40293178241842,3362.975618911031,0.7428430146351206
4D1,358.0,13.5,SHWR,2.0,53.666000000000004,8574.81,6.809999999999491,0.8369582939315877,1.6739165878631754,22.597873936152872,8575.035,1.0,27.0,27.0,0.42727019999999993,4915.866119528523,0.3260834121368246,4.402126063847132,0.7983511520795147,1497.5802713337432,88.07641102363483,0.0007615971030781044,0.7428430146351206,0.5,7.5,0.7436046117381987,2.0,0.7436046117381987,0.4996681009517638,2137.4262874541605,158.32787314475263,2.6896013935751935,212.40293178241842,2867.4395790626486,0.7428430146351206
2D0,358.0,3.979,SHWR,2.0,53.666000000000004,8589.08,21.079999999999927,0.8369582939315877,1.6739165878631754,6.660514103107574,8589.146316666667,1.0,7.957999999999998,7.958,0.42727019999999993,1448.9060214521476,0.3260834121368246,1.2974858968924252,0.7983511520795147,441.397918491627,88.07641102363483,0.0007615971030781044,0.7428430146351206,0.5,7.5,0.7436046117381987,2.0,0.7436046117381987,0.4996681009517638,629.9866072429708,158.32787314475263,2.6896013935751935,212.40293178241842,845.1512655622429,0.7428430146351206
1H1,359.0,8.516,SHWR,1.794,53.627,8612.41,20.40999999999985,0.8370619001841201,1.5016890489303114,12.788383940690535,8612.551933333334,1.0,15.277704,15.277704,0.4411271203181357,2873.990645935615,0.2923109510696887,2.4893200593094686,0.7583849014212656,805.070506713279,88.21800038326089,0.000573204351785539,0.6698528958527524,0.5,7.5,0.670426100204538,1.794,0.670426100204538,0.5025690680792905,1223.617899584864,143.6845819146153,2.675910140510154,192.50526315623824,1639.374821038525,0.6698528958527524
5D7,362.0,6.714,SHWR,2.0,53.398,8671.02,7.0200000000004374,0.8376676081945391,1.6753352163890782,11.24820064283627,8671.1319,1.0,13.428,13.428,0.42727019999999993,2457.5878044562214,0.3246647836109217,2.1797993571637284,0.7986615426221706,745.7176108608122,88.0135032937315,0.0007765156638952497,0.7411113868423813,0.5,7.5,0.7418879025062766,2.0,0.7418879025062766,0.4997384588402796,1066.246223815619,158.80938692517412,2.695825060960715,213.17560886027874,1431.2610378879115,0.7411113868423813
4D6,362.0,7.211,SHWR,1.88,53.398,8671.29,7.290000000000872,0.8376676081945391,1.5748151034057334,11.355991710658744,8671.410183333333,1.0,13.556679999999998,13.55668,0.43539576815616005,2528.3235801320025,0.3051848965942664,2.200688289341255,0.7763773010623258,731.8574001241278,88.10255168119099,0.0006579979686449633,0.6989510594896624,0.5,7.5,0.6996090574583074,1.88,0.6996090574583074,0.5014365428285225,1083.582559098367,150.26800153908846,2.687215066697499,201.54426011299978,1453.3356596748415,0.6989510594896624
5D7,362.0,10.817,SHWR,2.0,53.398,8672.37,8.3700000000008,0.8376676081945391,1.6753352163890782,18.12210103568066,8672.550283333334,1.0,21.634,21.634,0.42727019999999993,3959.4470182905784,0.3246647836109217,3.5118989643193403,0.7986615426221706,1201.4339286090865,88.0135032937315,0.0007765156638952497,0.7411113868423813,0.5,7.5,0.7418879025062766,2.0,0.7418879025062766,0.4997384588402796,1717.8411383696084,158.80938692517412,2.695825060960715,213.17560886027874,2305.920561041635,0.7411113868423813
5D7,362.0,8.579,SHWR,2.0,53.398,8675.14,11.139999999999418,0.8376676081945391,1.6753352163890782,14.372700821401903,8675.282983333333,1.0,17.158,17.158,0.42727019999999993,3140.2510834718382,0.3246647836109217,2.7852991785980974,0.7986615426221706,952.8613916554823,88.0135032937315,0.0007765156638952497,0.7411113868423813,0.5,7.5,0.7418879025062766,2.0,0.7418879025062766,0.4997384588402796,1362.4257304310688,158.80938692517412,2.695825060960715,213.17560886027874,1828.8335484123315,0.7411113868423813
4D6,362.0,6.837999999999999,SHWR,1.84,53.398,8675.3,11.299999999999272,0.8376676081945391,1.541308399077952,10.539466832895037,8675.413966666665,1.0,12.581919999999998,12.581919999999998,0.43807200412416,2360.9540012044267,0.29869160092204805,2.042453167104964,0.7682946214925865,672.1636253988506,88.1315425580643,0.0006221391651297647,0.6848178776084735,0.5,7.5,0.6854400167736032,1.84,0.6854400167736032,0.5019905036170998,1007.8343586540441,147.38730018339342,2.6844070304808905,197.62737767377374,1351.3760085332647,0.6848178776084735
4D6,362.0,3.606,SHWR,1.5830000000000002,53.398,8676.82,12.819999999999707,0.8376676081945391,1.3260278237719556,4.781656332521671,8676.8801,1.0,5.708298000000001,5.708298,0.45477831304572464,1111.9915582484487,0.2569721762280446,0.9266416674783287,0.7079198313336772,280.990094349506,88.30899807909802,0.00042962766372889316,0.5930837683392984,0.5,7.5,0.5935133960030273,1.5830000000000002,0.5935133960030273,0.5053934495585852,463.31991018216996,128.48583199727398,2.6671681054894436,171.997194526502,620.2218834625662,0.5930837683392984
4D6,362.0,8.081,SHWR,1.893,53.398,8680.48,16.479999999999563,0.8376676081945391,1.5857047823122623,12.814080345865392,8680.614683333333,1.0,15.297332999999998,15.297333,0.43452228272146237,2847.232155666334,0.30729521768773743,2.4832526541346063,0.778932263040582,828.5442496030821,88.09305389464569,0.0006700311230934952,0.7035358054340122,0.5,7.5,0.7042058365571057,1.893,0.7042058365571057,0.5012551786240629,1221.8522873065485,151.20062953923383,2.6881344938220946,202.81298589074407,1638.9317389831028,0.7035358054340122
5D7,362.0,7.0870000000000015,SHWR,2.0,53.398,8685.96,21.959999999999127,0.8376676081945391,1.6753352163890782,11.873100678549399,8686.078116666666,1.0,14.174,14.174000000000003,0.42727019999999993,2594.120460259345,0.3246647836109217,2.300899321450603,0.7986615426221706,787.1463670197465,88.0135032937315,0.0007765156638952497,0.7411113868423813,0.5,7.5,0.7418879025062766,2.0,0.7418879025062766,0.4997384588402796,1125.4821251387093,158.80938692517412,2.695825060960715,213.17560886027874,1510.7755399927958,0.7411113868423813
2D3,363.0,2.705,SHWR,1.746,53.2925,8694.21,6.209999999999128,0.83794514443139,1.4630522221772069,3.9575562609893447,8694.255083333332,1.0,4.72293,4.72293,0.44428736987292866,900.6531847756835,0.282947777822793,0.765373739010655,0.7480303213090503,245.73944443488213,88.1736297736376,0.0005487494983159591,0.6508521224702244,0.5,7.5,0.6514008719685404,1.746,0.6514008719685404,0.5032896086445384,380.641101594592,140.71759763201183,2.6803771304812187,188.61118810138936,510.1932638142582,0.6508521224702244
2D3,363.0,4.129,SHWR,2.0,53.2925,8695.27,7.2700000000004374,0.83794514443139,1.67589028886278,6.919751002714418,8695.338816666666,1.0,8.258,8.258,0.42727019999999993,1514.466235667252,0.3241097111372199,1.3382489972855809,0.7987830447742824,458.8258494874032,87.98877573130885,0.000782444344838984,0.7404329326598537,0.5,7.5,0.7412153770046926,2.0,0.7412153770046926,0.49976599208009065,656.505118236846,158.99857549935723,2.6982710586525487,213.47934086393497,881.4561984271874,0.7404329326598537
6D1,364.0,7.832999999999998,SHWR,2.0,53.25,8718.29,6.290000000000872,0.8380566801619433,1.6761133603238867,13.128995951417005,8718.42055,1.0,15.666,15.665999999999997,0.42727019999999993,2875.4091642580584,0.32388663967611336,2.5370040485829954,0.7988318824465866,870.5936125704283,87.97882019601937,0.0007848416352005394,0.7401601316110444,0.5,7.5,0.740944973246245,2.0,0.740944973246245,0.49977705771977937,1246.0323703387912,159.07473130841203,2.6992557777098543,213.60162780666553,1673.1415506096107,0.7401601316110444
5D8,364.0,7.59,SHWR,1.842,53.25,8718.99,6.989999999999782,0.8380566801619433,1.5437004048582996,11.716686072874491,8719.1165,1.0,13.98078,13.980780000000001,0.43793861384157895,2630.168472020564,0.29829959514170046,2.2640939271255065,0.7688419757483198,747.7741576539175,88.09551095830366,0.000630700779136073,0.6846441116741838,0.5,7.5,0.6852748124533199,1.842,0.6852748124533199,0.5019969171482923,1121.6220068213174,147.77628548370453,2.687972717697799,198.21667140932271,1504.4645359967594,0.6846441116741838
5D8,364.0,12.237,SHWR,1.984,53.25,8719.37,7.3700000000007995,0.8380566801619433,1.6627044534412956,20.346514396761133,8719.57395,1.0,24.278208,24.278208,0.42836125315961243,4467.512071280157,0.32129554655870446,3.9316936032388665,0.7960226345641226,1344.447999294725,87.99087888474797,0.0007678807805522325,0.73456666417762,0.5,7.5,0.7353345449581722,1.984,0.7353345449581722,0.5000060410582068,1932.7429905597,157.9425505074528,2.698091655836535,212.05784438239357,2594.95184170735,0.73456666417762
6D1,364.0,7.584,SHWR,1.935,53.25,8721.95,9.950000000000726,0.8380566801619433,1.6216396761133605,12.298515303643725,8722.0764,1.0,14.67504,14.67504,0.43168851598879127,2721.377034819572,0.3133603238866397,2.376524696356275,0.7871058023297068,803.5527135953353,88.02747451250025,0.00071788910347792,0.7173966712522948,0.5,7.5,0.7181145603557727,1.935,0.7181145603557727,0.5007015424323005,1171.4126576380427,154.45842004721027,2.6945561430217353,207.31004492317314,1572.239380697345,0.7173966712522948
6D1,364.0,5.7189999999999985,SHWR,1.887,53.25,8722.14,10.139999999999418,0.8380566801619433,1.5814129554655867,9.044100692307689,8722.235316666665,1.0,10.791752999999998,10.791752999999998,0.43492564962151087,2016.257258763629,0.305587044534413,1.7476523076923076,0.7779025588960357,584.0084907508251,88.06282602118546,0.0006716693772126359,0.700518919127924,0.5,7.5,0.7011905885051366,1.887,0.7011905885051366,0.501374234757418,863.6884529382675,151.0208870323951,2.691137090163863,202.63008669114362,1158.8414657866501,0.700518919127924
6D1,364.0,5.222,SHWR,2.0,53.25,8725.38,13.3799999999992,0.8380566801619433,1.6761133603238867,8.752663967611339,8725.467033333332,1.0,10.444,10.444,0.42727019999999993,1916.939442838706,0.32388663967611336,1.6913360323886641,0.7988318824465866,580.3957417136189,87.97882019601937,0.0007848416352005394,0.7401601316110444,0.5,7.5,0.740944973246245,2.0,0.740944973246245,0.49977705771977937,830.6882468925277,159.07473130841203,2.6992557777098543,213.60162780666553,1115.4277004064074,0.7401601316110444
6D1,364.0,13.055,SHWR,2.0,53.25,8730.0,18.0,0.8380566801619433,1.6761133603238867,21.88165991902834,8730.217583333333,1.0,26.11,26.11,0.42727019999999993,4792.348607096766,0.32388663967611336,4.22834008097166,0.7988318824465866,1450.9893542840473,87.97882019601937,0.0007848416352005394,0.7401601316110444,0.5,7.5,0.740944973246245,2.0,0.740944973246245,0.49977705771977937,2076.720617231319,159.07473130841203,2.6992557777098543,213.60162780666553,2788.5692510160184,0.7401601316110444
6D1,364.0,3.73,SHWR,1.662,53.25,8732.3,20.299999999999272,0.8380566801619433,1.3928502024291498,5.1953312550607285,8732.362166666666,1.0,6.19926,6.19926,0.4497431750842484,1197.6870650480148,0.26914979757085017,1.003928744939271,0.7281933423495012,314.0425677604767,88.22163352838714,0.00048771454516682855,0.6206502557808553,0.5,7.5,0.6211379703260221,1.662,0.6211379703260221,0.5044062863108728,502.01457618898246,134.58835822760923,2.675734022712621,180.31529617880065,672.5760547469264,0.6206502557808553
5D8,364.0,11.307,SHWR,1.765,53.25,8733.59,21.590000000000142,0.8380566801619433,1.4791700404858301,16.72497564777328,8733.77845,1.0,19.956854999999997,19.956855,0.44303995639924126,3798.165843861932,0.28582995951417,3.231879352226721,0.7523358232520808,1044.4936596338157,88.15038473217939,0.0005656124364228354,0.6573650990505479,0.5,7.5,0.6579307114869707,1.765,0.6579307114869707,0.5030439026241804,1607.5791584198832,142.17556897672975,2.6826533085998876,190.60704392282545,2155.1938456353873,0.6573650990505479
2D6,365.0,6.837999999999999,SHWR,2.0,53.3055,8743.31,7.309999999999491,0.8379109969284134,1.6758219938568268,11.45927079399298,8743.423966666665,1.0,13.675999999999998,13.675999999999998,0.42727019999999993,2507.4634279655584,0.3241780061431732,2.216729206007018,0.7987680937417616,759.8122017237558,87.99182161924347,0.0007817120846561609,0.7405164360973749,0.5,7.5,0.7412981481820311,2.0,0.7412981481820311,0.4997626043238439,1087.0729248533887,158.9752741815427,2.697969777618931,213.44192747550267,1459.515900077487,0.7405164360973749
4D3,365.0,3.406,SHWR,1.405,53.3055,8748.56,12.559999999999489,0.8379109969284134,1.1772649506844208,4.009764422031138,8748.616766666666,1.0,4.78543,4.78543,0.46572770267764124,956.3700141437511,0.2277350493155792,0.7756655779688627,0.6567942994885794,218.6134132989409,88.40080355975331,0.00033116219509343736,0.5282114454683766,0.5,7.5,0.52854260766347,1.405,0.52854260766347,0.5075907134120505,392.1129863694898,115.12418859938045,2.6582530521258976,153.97761148544197,524.4477447194154,0.5282114454683766
4D3,365.0,1.965,SHWR,1.888,53.3055,8756.61,20.610000000000586,0.8379109969284134,1.581975962200845,3.1085827657246603,8756.64275,,3.70992,3.70992,0.4348584478415708,692.285710478333,0.3060240377991555,0.6013372342753406,0.7780446646790901,200.76848236303255,88.07507113832031,0.0006698896321760683,0.7012089092970842,0.5,7.5,0.7018787989292603,1.888,0.7018787989292603,0.5013470914079019,296.71266888655055,150.99881368272293,2.6899231076365426,202.5769510909087,398.0637088936356,0.7012089092970842
